created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-11-10 15:47:32+01:00,0,FR,Planned maintenance,A03,,2025-09-04 05:00:00+02:00,7CLKUTNcX1nkWfoy4kOalA,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2025-09-02 05:00:00+02:00
2025-11-10 15:47:32+01:00,0,FR,Planned maintenance,A03,,2025-09-02 22:00:00+02:00,5W_DX51i_x9EsQO_O-eRmQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2025-09-02 06:00:00+02:00
2025-11-10 15:47:33+01:00,0,FR,Planned maintenance,A03,,2025-09-04 05:00:00+02:00,8aZJsSoVc4fX9Bkz8jZXUA,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,1,2025-09-02 05:00:00+02:00
2025-11-10 15:47:34+01:00,0,FR,Planned maintenance,A03,,2025-09-04 22:00:00+02:00,buuQR8RMaP4if4S4PVdGOg,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2025-09-04 19:00:00+02:00
2025-11-10 15:48:43+01:00,0,FR,Planned maintenance,A03,,2025-09-04 16:00:00+02:00,nufRumbvkz68WIhjQlNLJw,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2025-09-04 06:00:00+02:00
2025-11-10 15:48:44+01:00,0,FR,Planned maintenance,A03,,2025-09-04 22:00:00+02:00,BtyyKpwG3QlQZVQnOk-FAg,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,1,2025-09-04 19:00:00+02:00
2025-11-10 15:48:44+01:00,0,FR,Planned maintenance,A03,,2025-09-03 22:00:00+02:00,-Thq0Xxzr8fm1lu-nVSpHA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2025-09-03 06:00:00+02:00
2025-11-10 16:20:23+01:00,0,FR,Planned maintenance,A03,,2025-11-07 11:50:00+01:00,CKq7ReGsTQm7_8AWwmmfAQ,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G1,1,MAW,PT1M,16,2025-09-09 07:00:00+02:00
2025-11-10 16:28:16+01:00,0,FR,Planned maintenance,A03,,2025-11-08 23:20:00+01:00,nNc0S3ta-h8U5m6Klrv7UQ,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,17,2025-08-30 00:00:00+02:00
2025-11-14 16:33:24+01:00,0,FR,Planned maintenance,A03,,2025-11-14 16:30:00+01:00,mI1XHdmPy_ZIeWSNK3uC0Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,4,2025-09-08 07:00:00+02:00
2025-10-07 12:34:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-19 17:00:00+02:00,hKD_md11s9EFyCzejwbppw,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2025-09-15 08:00:00+02:00
2025-10-07 15:32:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-26 17:00:00+02:00,hWaGZ6t7iwwurC0WO68GGg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2025-09-22 07:00:00+02:00
2025-10-07 16:41:49+02:00,0,FR,Planned maintenance,A03,,2025-09-26 17:00:00+02:00,vK10TtmD26Jprz3xs81dSg,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G4,1,MAW,PT1M,1,2025-09-15 07:00:00+02:00
2025-10-07 16:42:00+02:00,0,FR,Planned maintenance,A03,,2025-09-11 17:00:00+02:00,TGXqc2PAJjwuIBVOXtVWCg,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,1,2025-09-10 07:00:00+02:00
2025-10-07 16:42:00+02:00,0,FR,Planned maintenance,A03,,2025-09-11 17:00:00+02:00,O-jlRCmxyxNeUTlkAw-tnA,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G3,1,MAW,PT1M,1,2025-09-10 07:00:00+02:00
2025-10-07 16:42:01+02:00,0,FR,Planned maintenance,A03,,2025-09-11 17:00:00+02:00,-0_lXOFVe4Hsx4kI3zTPTQ,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G4,1,MAW,PT1M,1,2025-09-10 07:00:00+02:00
2025-10-07 17:48:08+02:00,0,FR,Planned maintenance,A03,,2025-09-26 17:00:00+02:00,0jquHKEVF-OtWGBlwcgMGg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,1,2025-09-22 07:00:00+02:00
2025-10-07 18:32:05+02:00,0,FR,Planned maintenance,A03,,2025-10-03 17:00:00+02:00,13X0OR2DDNhrcA2rGLTBlQ,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G4,1,MAW,PT1M,2,2025-09-22 07:00:00+02:00
2025-10-07 23:46:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-10 17:00:00+02:00,aqurIC9z4GrAOY-Sw0lPWw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,2,2025-09-10 07:00:00+02:00
2025-10-07 23:46:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-10 17:00:00+02:00,VabAveXZYLBQ_tg1Z8n5yg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,2,2025-09-10 07:00:00+02:00
2025-10-08 01:59:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-25 17:00:00+02:00,DHgC2bzhLF5ACvLPuAlkxw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2025-09-22 07:00:00+02:00
2025-10-08 02:00:29+02:00,0,FR,Planned maintenance,A03,,2025-09-17 17:00:00+02:00,pCWyjxf_V-TrOVXveSE4Ig,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,2,2025-09-15 07:00:00+02:00
2025-10-08 02:00:29+02:00,0,FR,Planned maintenance,A03,,2025-09-17 17:00:00+02:00,efG_ry9kb93o-EgNv7ch2Q,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G1,1,MAW,PT1M,2,2025-09-15 07:00:00+02:00
2025-10-08 03:37:32+02:00,0,FR,Planned maintenance,A03,,2025-09-15 12:00:00+02:00,B0568D4AxOWqM-3MzMoW3Q,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2025-09-15 08:00:00+02:00
2025-10-08 03:39:39+02:00,0,FR,Planned maintenance,A03,,2025-09-18 17:00:00+02:00,YyNw-WKIqeJvAt_g8knQGQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G3,1,MAW,PT1M,3,2025-09-18 07:00:00+02:00
2025-10-08 03:39:39+02:00,0,FR,Planned maintenance,A03,,2025-09-18 17:00:00+02:00,bdMt6KSlmDCKacQMl9Iyqg,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,3,2025-09-18 07:00:00+02:00
2025-10-08 03:39:39+02:00,0,FR,Planned maintenance,A03,,2025-09-18 17:00:00+02:00,zfq1iSvFTaAtIaz-HActiA,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G4,1,MAW,PT1M,3,2025-09-18 07:00:00+02:00
2025-10-08 03:39:39+02:00,0,FR,Planned maintenance,A03,,2025-09-19 17:00:00+02:00,IMgWWIlsoBrgZYD6ttcLJw,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G3,1,MAW,PT1M,2,2025-09-19 07:00:00+02:00
2025-10-08 03:39:39+02:00,0,FR,Planned maintenance,A03,,2025-09-19 17:00:00+02:00,Gp93QqcKzKg2lmh2a1_4CQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G4,1,MAW,PT1M,2,2025-09-19 07:00:00+02:00
2025-10-08 03:39:39+02:00,0,FR,Planned maintenance,A03,,2025-09-19 17:00:00+02:00,lmH4K8ERYfqwjjxlmmBEpQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,2,2025-09-19 07:00:00+02:00
2025-10-08 03:59:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-18 00:00:00+02:00,I7cABjYt36Q2TTdXn0AjVg,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2025-09-13 00:00:00+02:00
2025-10-08 04:30:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-10 17:00:00+02:00,NYS_HyQ8yAtoyog7_KZvVA,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2025-09-10 08:00:00+02:00
2025-10-08 05:00:26+02:00,0,FR,Planned maintenance,A03,,2025-09-09 12:00:00+02:00,m3jek21y7gVS1QdWeOJxMQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-09-09 09:00:00+02:00
2025-10-08 05:22:17+02:00,0,FR,Planned maintenance,A03,,2025-09-12 18:00:00+02:00,q2VTmjhmCRSija10Rt6CIA,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,2,2025-09-11 07:00:00+02:00
2025-10-08 05:22:18+02:00,0,FR,Planned maintenance,A03,,2025-09-12 18:00:00+02:00,5HORh89jFeL22oxf9TeMKQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,2,2025-09-11 07:00:00+02:00
2025-10-08 06:13:49+02:00,0,FR,Planned maintenance,A03,,2025-09-16 18:00:00+02:00,yeCMIe_Feg41yzYFr_jzfQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,1,2025-09-16 07:00:00+02:00
2025-10-08 06:13:49+02:00,0,FR,Planned maintenance,A03,,2025-09-16 18:00:00+02:00,agK5DENPl7iaKoK7MGuaIA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,1,2025-09-16 07:00:00+02:00
2025-10-08 06:25:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-19 17:00:00+02:00,ZUUQY-x4TdAIY4mErKw1kA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,2,2025-09-15 07:00:00+02:00
2025-10-08 06:25:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-19 17:00:00+02:00,S4pumasj3y7DYLGcMpTRCw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,2,2025-09-15 07:00:00+02:00
2025-10-08 06:36:01+02:00,0,FR,Planned maintenance,A03,,2025-09-15 16:00:00+02:00,s00xuq--CrlE2TwoeJ3SoQ,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2025-09-15 14:00:00+02:00
2025-10-08 06:36:01+02:00,0,FR,Planned maintenance,A03,,2025-09-15 11:00:00+02:00,nm9lfRqtu9cNSAmV7I7RmQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2025-09-15 09:00:00+02:00
2025-10-08 06:52:18+02:00,0,FR,Planned maintenance,A03,,2025-09-18 18:00:00+02:00,I4-7BSFqgWX1be2awTdomA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,1,2025-09-15 07:00:00+02:00
2025-10-08 06:52:18+02:00,0,FR,Planned maintenance,A03,,2025-09-18 18:00:00+02:00,FLJhu6H9bWJPA30DuGZbpg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,1,2025-09-15 07:00:00+02:00
2025-10-08 07:28:31+02:00,0,FR,Planned maintenance,A03,,2025-09-11 12:00:00+02:00,bhG0ZMoa01atQOICxi0rFw,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G2,1,MAW,PT1M,1,2025-09-10 14:00:00+02:00
2025-10-08 07:47:30+02:00,0,FR,Planned maintenance,A03,,2025-09-16 17:00:00+02:00,1o5vTT4AxX9fC9R3xNRNFw,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G2,1,MAW,PT1M,1,2025-09-13 00:00:00+02:00
2025-10-08 07:48:06+02:00,0,FR,Planned maintenance,A03,,2025-09-16 17:00:00+02:00,K5ndILTTlvu_2U3ryVd8Vg,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G1,1,MAW,PT1M,1,2025-09-13 00:00:00+02:00
2025-10-08 08:17:48+02:00,0,FR,Planned maintenance,A03,,2025-09-16 17:00:00+02:00,fNlc4pvdXnxnPyj1NORUeA,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2025-09-15 07:00:00+02:00
2025-10-08 08:22:55+02:00,0,FR,Planned maintenance,A03,,2025-09-15 17:00:00+02:00,CbueVXdYPdcLG-I1VyjOGA,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G4,1,MAW,PT1M,1,2025-09-15 07:30:00+02:00
2025-10-08 08:22:55+02:00,0,FR,Planned maintenance,A03,,2025-09-15 17:00:00+02:00,0NT_wnFB3R3hyFnEoQ3cKg,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G5,1,MAW,PT1M,1,2025-09-15 07:30:00+02:00
2025-10-08 08:22:55+02:00,0,FR,Planned maintenance,A03,,2025-09-15 17:00:00+02:00,xiP2T5v_z9--_zoz0Sd1Jg,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G3,1,MAW,PT1M,1,2025-09-15 07:30:00+02:00
2025-10-08 08:29:40+02:00,0,FR,Planned maintenance,A03,,2025-09-11 17:00:00+02:00,PUvDrbyAJzhkTm7e-ip27A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2025-09-11 13:30:00+02:00
2025-10-08 08:31:04+02:00,0,FR,Planned maintenance,A03,,2025-09-11 16:30:00+02:00,79SoFpyHvLQjCQLIhyHt3Q,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,1,2025-09-11 07:15:00+02:00
2025-10-08 08:31:04+02:00,0,FR,Planned maintenance,A03,,2025-09-10 16:30:00+02:00,W4SLrh6WPdeNRTQyB69ZGg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,1,2025-09-10 07:15:00+02:00
2025-10-08 08:31:04+02:00,0,FR,Planned maintenance,A03,,2025-09-12 16:30:00+02:00,8oMfxAwcfX-07t8rHjQrsQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,1,2025-09-12 07:15:00+02:00
2025-10-08 08:34:12+02:00,0,FR,Planned maintenance,A03,,2025-09-16 17:00:00+02:00,xxq2-hFU7oEber1gkNXiwA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2025-09-16 07:30:00+02:00
2025-10-08 08:35:05+02:00,0,FR,Planned maintenance,A03,,2025-09-22 16:30:00+02:00,_0hU63r-wB-Rukq2jetdeQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,1,2025-09-22 15:30:00+02:00
2025-10-08 08:42:29+02:00,0,FR,Planned maintenance,A03,,2025-09-26 17:00:00+02:00,OIMgLz8F73vppAjOjvectw,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,4,2025-09-15 06:30:00+02:00
2025-10-08 08:42:29+02:00,0,FR,Planned maintenance,A03,,2025-09-26 17:00:00+02:00,J71sfFA82d-5AqUIqVyrhg,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G1,1,MAW,PT1M,4,2025-09-15 06:30:00+02:00
2025-10-08 08:44:01+02:00,0,FR,Planned maintenance,A03,,2025-09-22 15:45:00+02:00,POp753g5UE-xoc4G3e2__g,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G4,1,MAW,PT1M,1,2025-09-22 08:00:00+02:00
2025-10-08 08:44:01+02:00,0,FR,Planned maintenance,A03,,2025-09-22 15:45:00+02:00,XbjPV9mkZBtPFXOOo936Bg,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G3,1,MAW,PT1M,1,2025-09-22 08:00:00+02:00
2025-10-08 08:44:01+02:00,0,FR,Planned maintenance,A03,,2025-09-22 15:45:00+02:00,Unf6CS-jLY9jlHPvDEPBxg,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,1,2025-09-22 08:00:00+02:00
2025-10-08 08:44:02+02:00,0,FR,Planned maintenance,A03,,2025-09-22 15:45:00+02:00,taOxTf3BE0j2FqpSWP7-yQ,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,1,2025-09-22 08:00:00+02:00
2025-10-08 08:44:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-10 12:00:00+02:00,gebI1IrJHxl9UPFWkFOk0A,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,4,2025-09-10 09:00:00+02:00
2025-10-08 08:44:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-11 12:00:00+02:00,CfyBwkaD8Uz24aP-vwxpUQ,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,3,2025-09-11 09:00:00+02:00
2025-10-08 08:50:24+02:00,600,FR,Planned maintenance,A03,,2025-09-09 11:00:00+02:00,ZoWLxrSd90LEOue84YFSHw,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,2,2025-09-09 10:30:00+02:00
2025-10-08 08:57:21+02:00,0,FR,Planned maintenance,A03,,2025-09-15 17:00:00+02:00,wqK4QA8RCYG6ODgpXgr6jQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2025-09-15 13:30:00+02:00
2025-10-08 08:57:51+02:00,0,FR,Planned maintenance,A03,,2025-09-11 17:00:00+02:00,sGJ6GhahV7ntWEX7c_2Clw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2025-09-11 08:00:00+02:00
2025-10-08 08:57:51+02:00,0,FR,Planned maintenance,A03,,2025-09-16 17:00:00+02:00,ddOks5vgIBCE3rcx1FFe2w,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2025-09-16 08:00:00+02:00
2025-10-08 08:57:51+02:00,0,FR,Planned maintenance,A03,,2025-09-12 17:00:00+02:00,3PVsb_ABG92ZexyobHj0Tw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2025-09-12 08:00:00+02:00
2025-10-08 08:57:51+02:00,0,FR,Planned maintenance,A03,,2025-09-15 17:00:00+02:00,N7346jchs7m0Lvt93gDGnQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2025-09-15 08:00:00+02:00
2025-10-08 08:57:52+02:00,0,FR,Planned maintenance,A03,,2025-09-10 17:00:00+02:00,bQPF0uk5ueNOgCqXqK_p6g,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2025-09-10 08:00:00+02:00
2025-10-08 08:57:52+02:00,0,FR,Planned maintenance,A03,,2025-09-17 17:00:00+02:00,0LoCHtSZeei25z9ITqpHOA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2025-09-17 08:00:00+02:00
2025-10-08 08:57:52+02:00,0,FR,Planned maintenance,A03,,2025-09-18 17:00:00+02:00,BlcdLGH1wrMydXTjFX8s1Q,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2025-09-18 08:00:00+02:00
2025-10-08 09:00:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-22 12:00:00+02:00,dktbJMPdShzehsZX9atzVg,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,2,2025-09-20 02:00:00+02:00
2025-10-08 09:00:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-10 12:00:00+02:00,OibEFG3v8yVaq-Zh3iAOew,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G2,1,MAW,PT1M,2,2025-09-10 08:00:00+02:00
2025-10-08 09:00:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-13 17:00:00+02:00,JCJP8IsR14Uv9jDc2qI1oQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-09-22 07:00:00+02:00
2025-10-08 09:01:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-10 17:00:00+02:00,EsyWmDnNgpQTPvK3vqJ0Ow,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2025-09-10 08:00:00+02:00
2025-10-08 09:01:40+02:00,180,FR,Planned maintenance,A03,,2025-09-09 18:00:00+02:00,bnDV_dm4yA_agDI83ZrZYw,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2025-09-09 14:00:00+02:00
2025-10-08 09:03:52+02:00,0,FR,Planned maintenance,A03,,2025-09-17 17:00:00+02:00,U7hBVfnggaTaIS5iIeXmYA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2025-09-17 07:45:00+02:00
2025-10-08 09:03:54+02:00,50,FR,Planned maintenance,A03,,2025-09-12 23:30:00+02:00,JUEEs_QT5pSIHUu3Ei4B8w,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2025-09-12 22:30:00+02:00
2025-10-08 09:04:07+02:00,0,FR,Planned maintenance,A03,,2025-09-11 17:00:00+02:00,yiLiE-RIsvZWFtiwHcwesA,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G1,1,MAW,PT1M,1,2025-09-11 07:00:00+02:00
2025-10-08 09:04:15+02:00,0,FR,Planned maintenance,A03,,2025-09-10 14:00:00+02:00,4MIMlGir87coq6Ec-_jIUg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,4,2025-09-10 08:00:00+02:00
2025-10-08 09:04:19+02:00,0,FR,Planned maintenance,A03,,2025-09-10 12:30:00+02:00,U7ZJURxrhOvIqIMhNX-WZQ,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,2,2025-09-10 10:00:00+02:00
2025-10-08 09:04:19+02:00,0,FR,Planned maintenance,A03,,2025-09-10 12:30:00+02:00,jSFWoljSCbIjqmlFnBoGsg,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G2,1,MAW,PT1M,2,2025-09-10 10:00:00+02:00
2025-10-08 09:04:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-10 17:00:00+02:00,7qxzsNra44zZelBhfLi6kA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2025-09-10 13:30:00+02:00
2025-10-08 09:04:27+02:00,0,FR,Planned maintenance,A03,,2025-09-11 17:00:00+02:00,C0xbguTYNe0gGGGHdswBIA,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G2,1,MAW,PT1M,1,2025-09-11 08:00:00+02:00
2025-10-08 09:05:02+02:00,195,FR,Planned maintenance,A03,Cancelled,2025-09-11 16:00:00+02:00,G4aZSFxJ_AZ2rKf7zXdj5Q,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,2,2025-09-11 15:00:00+02:00
2025-10-08 09:06:15+02:00,812,FR,Planned maintenance,A03,,2025-09-12 17:00:00+02:00,APlwyjhcj0FS4d1MdueTpA,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,1,2025-09-12 14:00:00+02:00
2025-10-08 09:06:21+02:00,260,FR,Planned maintenance,A03,,2025-09-11 11:00:00+02:00,ey_N3RzNjZbB32DRAgKCQw,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,3,2025-09-11 09:00:00+02:00
2025-10-08 09:07:13+02:00,1225,FR,Planned maintenance,A03,,2025-09-13 02:00:00+02:00,AG4LY0s8qi-HBToZ5FePew,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2025-09-13 00:30:00+02:00
2025-10-08 09:07:13+02:00,1210,FR,Planned maintenance,A03,,2025-09-13 04:00:00+02:00,ZStYWcfWIJD8s_p3CjprMQ,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,1,2025-09-13 03:00:00+02:00
2025-10-08 09:07:42+02:00,185,FR,Planned maintenance,A03,,2025-09-19 12:30:00+02:00,kl4bK9DJEUQpvOp788dbbw,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,1,2025-09-19 09:00:00+02:00
2025-10-08 09:07:47+02:00,260,FR,Planned maintenance,A03,,2025-09-12 15:00:00+02:00,blI97PPZ-EeZit5TDXu0fg,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,1,2025-09-12 08:30:00+02:00
2025-10-08 09:07:55+02:00,585,FR,Planned maintenance,A03,,2025-09-19 02:00:00+02:00,guBUjt3SNZrGr3bC-lcZDw,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2025-09-18 18:00:00+02:00
2025-10-08 09:07:56+02:00,0,FR,Planned maintenance,A03,,2025-09-16 16:30:00+02:00,Rk4qQGpv3qdeB7lvVHsN-Q,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,1,2025-09-16 08:00:00+02:00
2025-10-08 09:07:57+02:00,0,FR,Planned maintenance,A03,,2025-09-17 16:30:00+02:00,h9kTgWROF7BCvqd8ohR9xA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,1,2025-09-17 08:00:00+02:00
2025-10-08 09:07:57+02:00,0,FR,Planned maintenance,A03,,2025-09-19 16:30:00+02:00,ecP8y2Lnyf3X9cox0o6aNQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,1,2025-09-19 08:00:00+02:00
2025-10-08 09:07:58+02:00,0,FR,Planned maintenance,A03,,2025-09-18 16:30:00+02:00,9EPTIUZ9MSf5TrDLwMBAZw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,1,2025-09-18 08:00:00+02:00
2025-10-08 09:08:02+02:00,0,FR,Planned maintenance,A03,,2025-10-03 17:00:00+02:00,_6wyiqkv0ePlvPsNTWJ8FQ,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G4,1,MAW,PT1M,3,2025-09-22 07:00:00+02:00
2025-10-08 09:08:06+02:00,180,FR,Planned maintenance,A03,Cancelled,2025-09-12 18:00:00+02:00,SBq5i7qoxL2NVZUvnenDOw,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,2,2025-09-12 14:00:00+02:00
2025-10-08 09:08:06+02:00,180,FR,Planned maintenance,A03,,2025-09-12 13:00:00+02:00,_Wsc9vu-ZyZ1qX4EmGAwug,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,2,2025-09-12 07:00:00+02:00
2025-10-08 09:08:07+02:00,242,FR,Planned maintenance,A03,Cancelled,2025-09-12 14:00:00+02:00,CVoDjBCoCeDGAioBtis0rA,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,2,2025-09-12 12:00:00+02:00
2025-10-08 09:08:08+02:00,0,FR,Planned maintenance,A03,,2025-09-12 16:00:00+02:00,5QcHUyEcXTHgmaQn3j6xrQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2025-09-12 15:00:00+02:00
2025-10-08 09:08:16+02:00,195,FR,Planned maintenance,A03,Cancelled,2025-09-12 16:00:00+02:00,Rx0HAyAwEH1mAO45m9w25w,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,2,2025-09-12 15:00:00+02:00
2025-10-08 09:09:05+02:00,373,FR,Planned maintenance,A03,Cancelled,2025-09-12 04:00:00+02:00,PsUpqfMdZV9panoO9SPEEg,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,2,2025-09-12 03:30:00+02:00
2025-10-08 09:09:55+02:00,1213,FR,Planned maintenance,A03,,2025-09-13 18:00:00+02:00,P3TVeBagAQaMHACx0bAjWQ,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,1,2025-09-13 17:00:00+02:00
2025-10-08 09:09:55+02:00,1213,FR,Planned maintenance,A03,Cancelled,2025-09-13 18:00:00+02:00,v59mqS0b7UudMRabN6capQ,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,2,2025-09-13 17:00:00+02:00
2025-10-08 09:10:29+02:00,0,FR,Planned maintenance,A03,,2025-09-12 11:00:00+02:00,CD8z3M2FqAuYhBDCpmFY5g,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2025-09-12 09:00:00+02:00
2025-10-08 09:10:29+02:00,0,FR,Planned maintenance,A03,,2025-09-12 11:00:00+02:00,L7F5i0WDC_-35XuJMZNQCg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2025-09-12 09:00:00+02:00
2025-10-08 09:10:29+02:00,0,FR,Planned maintenance,A03,,2025-09-12 11:00:00+02:00,zue_8jioxe5XaN-Jker-5g,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2025-09-12 09:00:00+02:00
2025-10-08 09:10:29+02:00,0,FR,Planned maintenance,A03,,2025-09-12 11:00:00+02:00,_aMxSQ2bp78c8xCGkWXaSg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2025-09-12 09:00:00+02:00
2025-10-08 09:10:32+02:00,375,FR,Planned maintenance,A03,,2025-09-12 16:00:00+02:00,hXA9mnxTMyjQ3mxLUz0dyg,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,2,2025-09-12 15:00:00+02:00
2025-10-08 09:10:51+02:00,0,FR,Planned maintenance,A03,,2025-09-16 16:30:00+02:00,QkuSB_YqpCFHoC98CQ_liA,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G3,1,MAW,PT1M,1,2025-09-16 07:00:00+02:00
2025-10-08 09:10:51+02:00,0,FR,Planned maintenance,A03,,2025-09-18 16:30:00+02:00,Xd8aayJ6-P8VJx-ICOG-LA,69.8,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G6,1,MAW,PT1M,1,2025-09-18 07:00:00+02:00
2025-10-08 09:10:51+02:00,0,FR,Planned maintenance,A03,,2025-09-17 16:30:00+02:00,eXIfc_9lJnaK3eyJ5Lp18w,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G4,1,MAW,PT1M,1,2025-09-17 07:00:00+02:00
2025-10-08 09:10:51+02:00,0,FR,Planned maintenance,A03,,2025-09-19 16:30:00+02:00,lE_HY8sHI4f8CPLIcN-2-g,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G5,1,MAW,PT1M,1,2025-09-19 07:00:00+02:00
2025-10-08 09:10:56+02:00,260,FR,Planned maintenance,A03,,2025-09-13 17:00:00+02:00,rYN7KtGrgY1yK7YFO49feQ,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,1,2025-09-13 16:00:00+02:00
2025-10-08 09:10:56+02:00,282,FR,Planned maintenance,A03,,2025-09-13 09:00:00+02:00,7jwz_FV5Vx59tOybo9yO9g,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,1,2025-09-13 08:00:00+02:00
2025-10-08 09:11:06+02:00,0,FR,Planned maintenance,A03,,2025-09-12 22:00:00+02:00,8Bgb2ts_jxpShwZX2F5eUw,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,5,2025-09-11 08:00:00+02:00
2025-10-08 09:11:22+02:00,644,FR,Planned maintenance,A03,Cancelled,2025-09-13 01:00:00+02:00,oCln8labuSg9KOVTRw-Aiw,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,2,2025-09-13 00:00:00+02:00
2025-10-08 09:12:01+02:00,659,FR,Planned maintenance,A03,,2025-09-13 03:00:00+02:00,qvkDlcgrgUV7DmymbKGrXA,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2025-09-13 02:00:00+02:00
2025-10-08 09:12:18+02:00,1200,FR,Planned maintenance,A03,,2025-09-15 03:00:00+02:00,K8x_Em-dxMYmTkmAx53yOA,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2025-09-15 02:00:00+02:00
2025-10-08 09:13:06+02:00,212,FR,Planned maintenance,A03,,2025-09-14 17:00:00+02:00,EZ-iGeENZ2vk_9qm32JPCQ,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,1,2025-09-14 15:00:00+02:00
2025-10-08 09:13:31+02:00,180,FR,Planned maintenance,A03,,2025-09-14 16:00:00+02:00,OjPlbkVyv-wxJYA_hyOLtQ,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,1,2025-09-14 10:00:00+02:00
2025-10-08 09:13:31+02:00,0,FR,Planned maintenance,A03,,2025-09-13 21:00:00+02:00,aX1CJ7vS6mqkPGiI70TxwA,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,9,2025-09-12 07:30:00+02:00
2025-10-08 09:14:33+02:00,800,FR,Planned maintenance,A03,,2025-09-14 13:02:00+02:00,ICGWn1o9Mrq02dfBGOeaow,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,3,2025-09-13 02:00:00+02:00
2025-10-08 09:14:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-14 21:30:00+02:00,Ze37PbpFgNCu033CMG10kw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2025-09-14 16:30:00+02:00
2025-10-08 09:14:44+02:00,284,FR,Planned maintenance,A03,,2025-09-15 17:30:00+02:00,V2WIbszVeEkmQVfLALrD_Q,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,1,2025-09-15 14:30:00+02:00
2025-10-08 09:14:44+02:00,282,FR,Planned maintenance,A03,,2025-09-15 15:00:00+02:00,tF-3Q2au-pbE2ynlvHZGMw,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,1,2025-09-15 14:00:00+02:00
2025-10-08 09:14:44+02:00,180,FR,Planned maintenance,A03,,2025-09-15 12:00:00+02:00,XO6gPaFp9uz2q60QxYvZYQ,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,1,2025-09-15 07:30:00+02:00
2025-10-08 09:14:45+02:00,430,FR,Planned maintenance,A03,,2025-09-15 02:00:00+02:00,9jsE_12TePwRryCI_VbQ6w,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,1,2025-09-15 01:00:00+02:00
2025-10-08 09:14:46+02:00,180,FR,Planned maintenance,A03,,2025-09-15 11:00:00+02:00,hpsqn9j6AlJRawDF3L0d-Q,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,1,2025-09-15 09:00:00+02:00
2025-10-08 09:14:46+02:00,260,FR,Planned maintenance,A03,,2025-09-15 12:00:00+02:00,vZ36Blxw8TUFBTTlywNB8w,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,1,2025-09-15 09:00:00+02:00
2025-10-08 09:14:46+02:00,260,FR,Planned maintenance,A03,,2025-09-15 17:00:00+02:00,HrqRrbPkvDNuvqzlTF7HMw,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,1,2025-09-15 14:00:00+02:00
2025-10-08 09:14:47+02:00,280,FR,Planned maintenance,A03,,2025-09-14 21:00:00+02:00,pXjJ0j14t5Qx9a15bSeObw,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,5,2025-09-14 08:30:00+02:00
2025-10-08 09:15:57+02:00,0,FR,Planned maintenance,A03,,2025-09-18 17:00:00+02:00,o6P-8LiJMHysJrM-TVI2sQ,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G1,1,MAW,PT1M,1,2025-09-18 08:00:00+02:00
2025-10-08 09:16:04+02:00,0,FR,Planned maintenance,A03,,2025-09-15 10:00:00+02:00,9RlLo_j6C9ZxsmgAcC9RlQ,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,4,2025-09-15 02:00:00+02:00
2025-10-08 09:17:01+02:00,448,FR,Planned maintenance,A03,,2025-09-15 17:00:00+02:00,GR1IX7yqGfnR7qymKE2IQw,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,2,2025-09-15 15:00:00+02:00
2025-10-08 09:17:02+02:00,195,FR,Planned maintenance,A03,,2025-09-16 12:00:00+02:00,DlDvNJM4x6h9d6e_TxPfIA,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,1,2025-09-16 10:00:00+02:00
2025-10-08 09:17:02+02:00,260,FR,Planned maintenance,A03,,2025-09-16 09:00:00+02:00,MPjU5-8nGExMpGZosTvoLQ,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2025-09-16 08:00:00+02:00
2025-10-08 09:17:09+02:00,0,FR,Planned maintenance,A03,,2025-09-16 12:00:00+02:00,vZrYLBI8IMaCfZjMJSaUoA,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,1,2025-09-16 08:00:00+02:00
2025-10-08 09:17:17+02:00,185,FR,Planned maintenance,A03,,2025-09-16 07:00:00+02:00,Flc5cFUpaHvzfOC-1jbcrw,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2025-09-16 04:00:00+02:00
2025-10-08 09:17:28+02:00,375,FR,Planned maintenance,A03,,2025-09-15 17:23:00+02:00,wby1M2e9T13I9JOxQ930hA,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,3,2025-09-15 09:00:00+02:00
2025-10-08 09:18:16+02:00,180,FR,Planned maintenance,A03,,2025-09-16 04:35:00+02:00,fL8LHNWMYJtRipXXWyDcIA,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,1,2025-09-15 22:35:00+02:00
2025-10-08 09:19:03+02:00,290,FR,Planned maintenance,A03,,2025-09-16 10:30:00+02:00,OLdNogRGNAa_V2PF79LaPQ,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,1,2025-09-16 08:00:00+02:00
2025-10-08 09:19:24+02:00,0,FR,Planned maintenance,A03,,2025-09-16 11:30:00+02:00,9auTArvzOKyMllRDIXc9hQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2025-09-16 00:00:00+02:00
2025-10-08 09:19:26+02:00,630,FR,Planned maintenance,A03,Cancelled,2025-09-17 16:00:00+02:00,K3ySw0SSEBJzVKsKvoj7CQ,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2025-09-17 15:00:00+02:00
2025-10-08 09:20:16+02:00,185,FR,Planned maintenance,A03,,2025-09-19 04:30:00+02:00,ynV9-6m6ge4bLOeENCsCRw,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2025-09-19 02:00:00+02:00
2025-10-08 09:20:26+02:00,0,FR,Planned maintenance,A03,,2025-09-17 17:00:00+02:00,PkrRmrKdd0QyGW0d8-1j4A,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,1,2025-09-16 17:00:00+02:00
2025-10-08 09:20:26+02:00,0,FR,Planned maintenance,A03,,2025-09-17 17:00:00+02:00,jKGjSgOh11JPeOxzT6h4BA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,1,2025-09-16 17:00:00+02:00
2025-10-08 09:20:50+02:00,0,FR,Planned maintenance,A03,,2025-09-18 17:30:00+02:00,MVnby3xnAnK_ZXPvJQ8UMQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2025-09-18 08:00:00+02:00
2025-10-08 09:20:50+02:00,0,FR,Planned maintenance,A03,,2025-09-17 17:30:00+02:00,5TWx4fSp4hcvaHtrSbtSVQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,7,2025-09-17 08:00:00+02:00
2025-10-08 09:20:55+02:00,0,FR,Planned maintenance,A03,,2025-09-17 17:30:00+02:00,fkKXYAdhvL7Czy9banqlew,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2025-09-17 08:00:00+02:00
2025-10-08 09:22:35+02:00,230,FR,Planned maintenance,A03,Cancelled,2025-09-17 17:00:00+02:00,XEuYyxIMy_GPLHYGuNU-JA,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,2,2025-09-17 14:00:00+02:00
2025-10-08 09:23:29+02:00,0,FR,Planned maintenance,A03,,2025-09-17 16:00:00+02:00,OLXdtqmmw-w9T6wn4feGVw,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G2,1,MAW,PT1M,1,2025-09-17 14:00:00+02:00
2025-10-08 09:23:29+02:00,0,FR,Planned maintenance,A03,,2025-09-17 16:00:00+02:00,BgXTPHTckz1WRi3eyGAr1A,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G4,1,MAW,PT1M,1,2025-09-17 14:00:00+02:00
2025-10-08 09:23:52+02:00,260,FR,Planned maintenance,A03,,2025-09-18 16:00:00+02:00,37OanYlpf1pxlwbDcjOLQA,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,1,2025-09-18 13:15:00+02:00
2025-10-08 09:23:52+02:00,290,FR,Planned maintenance,A03,,2025-09-18 15:00:00+02:00,Jb6Q12wRTX-kVTUmTpGN4g,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,1,2025-09-18 13:00:00+02:00
2025-10-08 09:23:54+02:00,0,FR,Planned maintenance,A03,,2025-09-17 16:00:00+02:00,nEhCqKkBNMjE7aL2Ir1A3w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2025-09-17 13:30:00+02:00
2025-10-08 09:24:00+02:00,0,FR,Planned maintenance,A03,,2025-09-17 16:00:00+02:00,kkXu4FYQOvTktc7eCWUIKg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,3,2025-09-16 07:00:00+02:00
2025-10-08 09:27:59+02:00,1225,FR,Planned maintenance,A03,,2025-09-20 02:00:00+02:00,9Nni6CHwESLJvEGQ7mXT1w,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2025-09-20 00:30:00+02:00
2025-10-08 09:28:08+02:00,1230,FR,Planned maintenance,A03,,2025-09-20 18:00:00+02:00,6bnjTzK2Tps9LklbduI4xw,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,1,2025-09-20 17:00:00+02:00
2025-10-08 09:29:23+02:00,0,FR,Planned maintenance,A03,,2025-09-22 17:00:00+02:00,1uhLXE_U9jBMU5GujyCdwQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2025-09-22 13:30:00+02:00
2025-10-08 09:31:24+02:00,0,FR,Planned maintenance,A03,,2025-09-18 07:00:00+02:00,lWphKA9yyCmO0tQQQJpdpA,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G4,1,MAW,PT1M,2,2025-09-15 07:30:00+02:00
2025-10-08 09:31:53+02:00,260,FR,Planned maintenance,A03,,2025-09-19 15:00:00+02:00,afgTKFguWZOUO3yoW9_wwA,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,1,2025-09-19 14:00:00+02:00
2025-10-08 09:32:02+02:00,0,FR,Planned maintenance,A03,,2025-09-19 12:00:00+02:00,uxJ-cr9dd1Nfnp9fR0_rMg,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G1,1,MAW,PT1M,1,2025-09-19 08:00:00+02:00
2025-10-08 09:32:02+02:00,0,FR,Planned maintenance,A03,,2025-09-18 16:30:00+02:00,JJYuTHcmaNO9sq1Xj-nd9g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2025-09-18 08:00:00+02:00
2025-10-08 09:32:02+02:00,0,FR,Planned maintenance,A03,,2025-09-19 12:00:00+02:00,UCEJZRkonBsUZQcHKOnAGg,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G3,1,MAW,PT1M,1,2025-09-19 08:00:00+02:00
2025-10-08 09:33:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-19 17:30:00+02:00,RWKjQPXV8gLbgRI172IQHQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2025-09-19 08:00:00+02:00
2025-10-08 09:33:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-19 17:30:00+02:00,zFjgmnG6UCqXXU-fuuwG_w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2025-09-19 08:00:00+02:00
2025-10-08 09:37:15+02:00,0,FR,Planned maintenance,A03,,2025-09-19 09:30:00+02:00,HO8yLI1Gkun5ZPEapRQubA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2025-09-19 08:00:00+02:00
2025-10-08 09:37:37+02:00,0,FR,Planned maintenance,A03,,2025-09-19 17:00:00+02:00,Y5HD2XL2EFpM2C5IWMyV3w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2025-09-19 13:30:00+02:00
2025-10-08 09:38:37+02:00,391,FR,Planned maintenance,A03,,2025-09-19 16:15:00+02:00,glzdV_LntbNcG7aLOTlwQQ,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,2,2025-09-19 14:00:00+02:00
2025-10-08 09:38:46+02:00,0,FR,Planned maintenance,A03,,2025-09-22 17:00:00+02:00,VGjY4VTWoMIUoEbS7x_Awg,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G2,1,MAW,PT1M,1,2025-09-22 13:00:00+02:00
2025-10-08 09:38:51+02:00,0,FR,Planned maintenance,A03,,2025-09-19 16:30:00+02:00,qyn0iL598UVCQeCRQ2CeEw,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2025-09-19 09:00:00+02:00
2025-10-08 09:39:52+02:00,0,FR,Planned maintenance,A03,,2025-09-20 00:00:00+02:00,JgJh6YgPBm5v4bohd_cjoQ,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,1,2025-09-19 22:30:00+02:00
2025-10-08 09:39:53+02:00,677,FR,Planned maintenance,A03,,2025-09-20 03:30:00+02:00,nLebMJe4T8wF5eeSX3F01g,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2025-09-20 02:30:00+02:00
2025-10-08 09:41:38+02:00,1190,FR,Planned maintenance,A03,,2025-09-21 00:00:00+02:00,uUTZYc2g2gQkQjhiLM4frQ,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,2,2025-09-20 00:00:00+02:00
2025-10-08 09:41:38+02:00,0,FR,Planned maintenance,A03,,2025-09-22 00:00:00+02:00,LB_ekf--dwA5h1GUgpEpTA,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,1,2025-09-21 00:00:00+02:00
2025-10-08 09:42:07+02:00,0,FR,Planned maintenance,A03,,2025-09-20 14:45:00+02:00,Cx7TSLHOFUEg5pBkK7TnDg,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2025-09-20 06:00:00+02:00
2025-10-08 09:42:13+02:00,314,FR,Planned maintenance,A03,,2025-09-20 17:30:00+02:00,el7xfea30_1EUoxMsrblJg,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,4,2025-09-20 11:00:00+02:00
2025-10-08 09:42:36+02:00,1156,FR,Planned maintenance,A03,,2025-09-20 18:06:00+02:00,nnznmGSzAV9x1K82xYHFsA,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,2,2025-09-20 09:00:00+02:00
2025-10-08 09:42:56+02:00,800,FR,Planned maintenance,A03,,2025-09-21 20:00:00+02:00,-s94Fpp20pc8yvqGHdrSLQ,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2025-09-21 18:00:00+02:00
2025-10-08 09:43:22+02:00,0,FR,Planned maintenance,A03,,2025-09-21 12:00:00+02:00,r8wKY3vTVOQuU1AclNU1Iw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,5,2025-09-20 00:00:00+02:00
2025-10-08 09:43:22+02:00,1125,FR,Planned maintenance,A03,Cancelled,2025-09-21 10:30:00+02:00,N98cbpzN0iuaJ1Re7jtlOg,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2025-09-21 09:30:00+02:00
2025-10-08 09:44:30+02:00,0,FR,Planned maintenance,A03,,2025-09-22 02:00:00+02:00,qRkngfJxeYQuAeZN3xTUyQ,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2025-09-22 00:00:00+02:00
2025-10-08 09:44:47+02:00,195,FR,Planned maintenance,A03,,2025-09-22 16:30:00+02:00,6hRgllMofcfvRaBn7m-kBA,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,1,2025-09-22 14:30:00+02:00
2025-10-08 09:44:48+02:00,0,FR,Planned maintenance,A03,,2025-09-23 00:00:00+02:00,Hlc12jcnvnBb0oknwxNzQA,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2025-09-22 00:00:00+02:00
2025-10-08 09:45:25+02:00,180,FR,Planned maintenance,A03,,2025-09-22 08:35:00+02:00,Ma7LipvFgwKhUTuOX1AUXg,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,1,2025-09-22 02:35:00+02:00
2025-10-08 09:45:27+02:00,0,FR,Planned maintenance,A03,,2025-09-22 04:30:00+02:00,4KGLvA6KNlxPo5LdMsNX_g,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,5,2025-09-20 02:00:00+02:00
2025-10-08 09:46:49+02:00,0,FR,Planned maintenance,A03,,2025-09-23 07:30:00+02:00,d7Rz_YfPJMJgosYKkKnlNw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,4,2025-09-22 07:00:00+02:00
2025-10-08 09:47:18+02:00,180,FR,Planned maintenance,A03,,2025-09-23 11:00:00+02:00,t0BY1os08xKjICMPQxrXXg,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,1,2025-09-23 01:00:00+02:00
2025-10-08 09:48:51+02:00,0,FR,Planned maintenance,A03,,2025-09-23 15:30:00+02:00,eGO3gdn--krnL93Qz7BHLg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,3,2025-09-23 07:00:00+02:00
2025-10-08 09:54:05+02:00,0,FR,Planned maintenance,A03,,2025-09-25 18:30:00+02:00,LtYkYX-zWDk5IQyF_XJJcA,35.0,Hydro Run-of-river and poundage,17W000001017791S,France,BREGNIER-CORDON,BREGNIER-CORDON G2,1,MAW,PT1M,3,2025-09-22 07:00:00+02:00
2025-10-08 09:54:05+02:00,0,FR,Planned maintenance,A03,,2025-09-25 18:30:00+02:00,eNo0Tb-n4zl27F23fz-1LA,35.0,Hydro Run-of-river and poundage,17W000001017791S,France,BREGNIER-CORDON,BREGNIER-CORDON G1,1,MAW,PT1M,3,2025-09-22 07:00:00+02:00
2025-10-08 09:54:48+02:00,950,FR,Planned maintenance,A03,,2025-09-26 09:30:00+02:00,Bbnh-GqE8v0wNqKrXqOQbA,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,11,2025-09-22 07:56:00+02:00
2025-10-08 09:55:24+02:00,0,FR,Planned maintenance,A03,,2025-09-26 11:30:00+02:00,yM9Ab3q4jGw4iTIP5j7bGw,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G3,1,MAW,PT1M,2,2025-09-15 07:00:00+02:00
2025-10-08 09:56:13+02:00,0,FR,Planned maintenance,A03,,2025-09-26 16:00:00+02:00,URKyoNKapI8K5jfWqclvAg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,2,2025-09-22 07:00:00+02:00
2025-10-08 09:56:24+02:00,0,FR,Planned maintenance,A03,,2025-09-26 18:00:00+02:00,optY79yaQpPIH1dirEL6bg,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,3,2025-09-15 07:00:00+02:00
2025-10-08 10:11:51+02:00,0,FR,Planned maintenance,A03,,2025-10-02 00:00:00+02:00,wYX7ICAkAmLBkXXhmbkFUg,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,4,2025-09-20 00:00:00+02:00
2025-10-08 10:17:56+02:00,0,FR,Planned maintenance,A03,,2025-10-03 12:30:00+02:00,9AP-c1dZwz-D7UB5QZb76A,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,9,2025-09-15 08:00:00+02:00
2025-10-08 10:18:12+02:00,0,FR,Planned maintenance,A03,,2025-10-13 17:00:00+02:00,u0NIDc25YEdtfP4X5C6F3A,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G5,1,MAW,PT1M,4,2025-09-19 07:00:00+02:00
2025-11-10 15:11:35+01:00,0,FR,Planned maintenance,A03,,2025-10-09 12:00:00+02:00,3ybCV5Z2PtgYPXH3FAw_DQ,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,7,2025-09-13 00:00:00+02:00
2025-11-10 15:12:26+01:00,0,FR,Planned maintenance,A03,,2025-10-09 17:30:00+02:00,trw5Zhllz1cWczL2M5beOQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,4,2025-09-19 17:00:00+02:00
2025-11-10 15:47:31+01:00,0,FR,Planned maintenance,A03,,2025-09-19 02:31:00+02:00,4Wse7BJPQuTSiP8E8kUu0A,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2025-09-12 22:54:00+02:00
2025-11-10 15:47:32+01:00,0,FR,Planned maintenance,A03,,2025-09-18 21:00:00+02:00,YIx1fqvV5m57JE8uaQejeg,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,1,2025-09-18 05:00:00+02:00
2025-11-10 15:47:33+01:00,0,FR,Planned maintenance,A03,,2025-09-18 14:00:00+02:00,6wf19-RegObveti4aFfVUQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2025-09-18 06:00:00+02:00
2025-11-10 15:47:34+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-22 00:00:00+02:00,AWaLD8o7WsGteIDuavpRyA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2025-09-15 00:00:00+02:00
2025-11-10 15:47:34+01:00,0,FR,Planned maintenance,A03,,2025-09-18 21:00:00+02:00,AhG9ch0R61LeJ-fe92A_8A,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2025-09-18 05:00:00+02:00
2025-11-10 16:00:58+01:00,0,FR,Planned maintenance,A03,,2025-10-28 23:50:00+01:00,YmA-a1ayEC8LiP9a2GakVw,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,12,2025-09-12 23:30:00+02:00
2025-10-07 08:05:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-24 17:00:00+02:00,e4S8C4_FjhCZPKfHwv4D0w,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,4,2025-09-26 17:00:00+02:00
2025-10-07 09:12:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-10 17:00:00+02:00,rbZyq_UdIaTUzH8KsGqr3w,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,2,2025-10-06 07:00:00+02:00
2025-10-07 09:40:17+02:00,0,FR,Planned maintenance,A03,,2025-09-23 17:00:00+02:00,7MD8nEh88noAXUeFLryP7w,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2025-09-23 08:00:00+02:00
2025-10-07 10:01:39+02:00,0,FR,Planned maintenance,A03,,2025-10-07 12:00:00+02:00,KkvGhf_r_rgM9jhXVjsI0g,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,1,2025-10-07 08:00:00+02:00
2025-10-07 11:43:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-07 10:00:00+02:00,6mn5E6oFk65C8qMIqbAEGg,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2025-09-26 17:00:00+02:00
2025-10-07 12:10:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-03 17:00:00+02:00,W3KyzzQ7c5Xf1tB7jSYLPQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2025-10-03 07:00:00+02:00
2025-10-07 12:10:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-01 17:00:00+02:00,5YaiCDGUFDi5y8a8dya2wg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2025-10-01 07:00:00+02:00
2025-10-07 12:10:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-30 17:00:00+02:00,51XqHdTo4gQ3O_fKIxy9Cg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2025-09-30 07:00:00+02:00
2025-10-07 12:10:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-02 17:00:00+02:00,fT9Zm_9ScKBH2na8WrxsdA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2025-10-02 07:00:00+02:00
2025-10-07 12:10:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-29 17:00:00+02:00,qxNHSsWb7m3zbc0m0qzGvA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2025-09-29 07:00:00+02:00
