created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-07 16:41:38+02:00,0,FR,Planned maintenance,A03,,2025-10-10 17:00:00+02:00,pHm3QBt6-zv5k5b40zhsAw,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G4,1,MAW,PT1M,1,2025-10-06 07:00:00+02:00
2025-10-07 16:41:38+02:00,0,FR,Planned maintenance,A03,,2025-10-10 17:00:00+02:00,2g63cd31yUWULsFxtYLXWw,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G4,1,MAW,PT1M,1,2025-10-06 07:00:00+02:00
2025-10-07 16:46:32+02:00,0,FR,Planned maintenance,A03,,2025-09-25 17:00:00+02:00,bOBJSGmASWOusu2HaT9K3Q,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,1,2025-09-24 07:00:00+02:00
2025-10-08 00:07:20+02:00,0,FR,Planned maintenance,A03,,2025-10-10 17:00:00+02:00,ZpFnCP2DNnwRMKOrt12nEw,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G4,1,MAW,PT1M,2,2025-10-06 07:00:00+02:00
2025-10-08 01:01:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-10 17:00:00+02:00,PiIdLvnmXxuPPRK79Lm2gA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,4,2025-09-29 07:00:00+02:00
2025-10-08 06:54:18+02:00,0,FR,Planned maintenance,A03,,2025-09-25 17:30:00+02:00,dJrsMfgudKg56u8aIDzR5Q,35.0,Hydro Run-of-river and poundage,17W000001017791S,France,BREGNIER-CORDON,BREGNIER-CORDON G2,1,MAW,PT1M,1,2025-09-25 07:30:00+02:00
2025-10-08 07:19:07+02:00,0,FR,Planned maintenance,A03,,2025-09-23 16:00:00+02:00,oaN2Bs1etYxK9Q9dwgAmTw,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,1,2025-09-23 14:00:00+02:00
2025-10-08 07:19:16+02:00,0,FR,Planned maintenance,A03,,2025-10-09 16:30:00+02:00,lOxMSa6-Wl5hrd4cIvhTbg,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G2,1,MAW,PT1M,1,2025-10-07 07:30:00+02:00
2025-10-08 07:19:16+02:00,0,FR,Planned maintenance,A03,,2025-10-09 16:30:00+02:00,wR_jX_gcEoi60kLIEUGuSw,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G1,1,MAW,PT1M,1,2025-10-07 07:30:00+02:00
2025-10-08 07:54:23+02:00,0,FR,Planned maintenance,A03,,2025-10-16 17:00:00+02:00,xmmeO6n-PlmMRSEEDVe-yg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,1,2025-10-06 07:30:00+02:00
2025-10-08 07:54:23+02:00,0,FR,Planned maintenance,A03,,2025-10-16 17:00:00+02:00,ktgrs5CT1MdVgGZcMqLRjA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,1,2025-10-06 07:30:00+02:00
2025-10-08 08:23:33+02:00,0,FR,Planned maintenance,A03,,2025-09-25 17:00:00+02:00,cbrqwCrmxht-GrKa5hmdeA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2025-09-25 13:30:00+02:00
2025-10-08 08:35:02+02:00,0,FR,Planned maintenance,A03,,2025-09-25 17:00:00+02:00,TmU16t6-KpU-aJPdVJYgYw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,1,2025-09-25 16:00:00+02:00
2025-10-08 08:35:02+02:00,0,FR,Planned maintenance,A03,,2025-09-24 17:00:00+02:00,IJhsv-DWKcU61EPiqEbvnw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,1,2025-09-24 16:00:00+02:00
2025-10-08 08:35:02+02:00,0,FR,Planned maintenance,A03,,2025-09-23 17:00:00+02:00,Jbw08Fqu0p69sFH7giyCCw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,1,2025-09-23 16:00:00+02:00
2025-10-08 08:43:21+02:00,0,FR,Planned maintenance,A03,,2025-10-07 16:30:00+02:00,2BcWK6GpkAtWqpcaQrKwwg,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G3,1,MAW,PT1M,1,2025-10-07 07:30:00+02:00
2025-10-08 08:43:44+02:00,0,FR,Planned maintenance,A03,,2025-09-23 17:00:00+02:00,2sLrcYqiB-x8vkaJspDkDQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G3,1,MAW,PT1M,3,2025-09-23 07:00:00+02:00
2025-10-08 08:43:44+02:00,0,FR,Planned maintenance,A03,,2025-09-23 17:00:00+02:00,EQFHo2Lk_48NdjPEPDd9hg,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G4,1,MAW,PT1M,3,2025-09-23 07:00:00+02:00
2025-10-08 08:44:51+02:00,100,FR,Planned maintenance,A03,Cancelled,2025-09-27 21:08:00+02:00,VInS4bDF-h4FcF7q_CC-7w,250.0,Wind Offshore,17W000002144988S,FRANCE,FERME EOLIENNE DE VENT-DES-ILES,ADP 01 DE LA FERME EOLIENNE DE VENT-DES-ILES,1,MAW,PT1M,2,2025-09-26 21:07:00+02:00
2025-10-08 08:46:50+02:00,0,FR,Planned maintenance,A03,,2025-09-23 15:30:00+02:00,wFaXeTiUxUXNkrDnDX5ipA,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2025-09-23 14:00:00+02:00
2025-10-08 08:46:50+02:00,0,FR,Planned maintenance,A03,,2025-09-24 12:00:00+02:00,d_CmQPW_UP7SJeOC9aXYRA,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2025-09-24 08:00:00+02:00
2025-10-08 08:46:52+02:00,0,FR,Planned maintenance,A03,,2025-10-07 17:00:00+02:00,7_OOBUUgF6mpVmRG-dDosA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,1,2025-10-07 08:30:00+02:00
2025-10-08 08:46:58+02:00,0,FR,Planned maintenance,A03,,2025-09-24 15:00:00+02:00,rA9oMKsywpRIk3jAtCgEOw,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2025-09-24 14:00:00+02:00
2025-10-08 08:47:18+02:00,0,FR,Planned maintenance,A03,,2025-09-24 16:00:00+02:00,f5iX0E8mCI_igAIjAekFsQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2025-09-24 13:30:00+02:00
2025-10-08 09:00:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-25 18:00:00+02:00,BCFGyraaDACx7WqC44o6qw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2025-09-23 08:00:00+02:00
2025-10-08 09:01:13+02:00,0,FR,Planned maintenance,A03,,2025-10-03 17:00:00+02:00,31bRKU0kDFMTjikOY4YRBQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2025-09-29 07:00:00+02:00
2025-10-08 09:15:57+02:00,0,FR,Planned maintenance,A03,,2025-09-23 18:00:00+02:00,84aztZp5xhElft86vT0n-w,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2025-09-23 08:00:00+02:00
2025-10-08 09:31:17+02:00,0,FR,Planned maintenance,A03,,2025-09-25 17:00:00+02:00,sOD-Bz9ZLF9MGmE8plnIOA,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G6,1,MAW,PT1M,2,2025-09-25 07:00:00+02:00
2025-10-08 09:31:17+02:00,0,FR,Planned maintenance,A03,,2025-09-25 17:00:00+02:00,7fYW_a1m4sFohhW_UA_vlg,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G5,1,MAW,PT1M,2,2025-09-25 07:00:00+02:00
2025-10-08 09:31:56+02:00,0,FR,Planned maintenance,A03,,2025-09-23 17:00:00+02:00,guO73IZR8f_XsH-5CrgwKg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2025-09-23 13:30:00+02:00
2025-10-08 09:37:35+02:00,0,FR,Planned maintenance,A03,,2025-10-17 18:00:00+02:00,FJFtn0woNhc2xLOcT-9GvQ,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G1,1,MAW,PT1M,2,2025-10-06 07:00:00+02:00
2025-10-08 09:37:36+02:00,0,FR,Planned maintenance,A03,,2025-09-24 16:30:00+02:00,jsQMoAC4CP47-cNgRT9K3A,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G1,1,MAW,PT1M,1,2025-09-23 08:00:00+02:00
2025-10-08 09:46:41+02:00,894,FR,Planned maintenance,A03,,2025-09-23 15:30:00+02:00,bmbTAd4sGeB1Mg0yDUiO6g,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,1,2025-09-23 14:00:00+02:00
2025-10-08 09:47:43+02:00,0,FR,Planned maintenance,A03,,2025-09-23 17:00:00+02:00,wHnfYFFpBNV02TZ-ktbztw,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,2,2025-09-23 09:00:00+02:00
2025-10-08 09:47:43+02:00,0,FR,Planned maintenance,A03,,2025-09-23 17:00:00+02:00,NgOwE4a2j9LCrOUuGr4yYA,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G4,1,MAW,PT1M,2,2025-09-23 09:00:00+02:00
2025-10-08 09:47:43+02:00,0,FR,Planned maintenance,A03,,2025-09-23 17:00:00+02:00,K1x9JrGPIuu0lkmt1kRD4g,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G2,1,MAW,PT1M,2,2025-09-23 09:00:00+02:00
2025-10-08 09:47:48+02:00,1126,FR,Planned maintenance,A03,,2025-09-24 01:30:00+02:00,o0oT39pCQVWOpXXEelOYOA,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2025-09-23 22:30:00+02:00
2025-10-08 09:48:08+02:00,908,FR,Planned maintenance,A03,,2025-09-23 17:00:00+02:00,fvOX01DLYLfuPgK0hXuZTg,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,1,2025-09-23 14:00:00+02:00
2025-10-08 09:48:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-23 17:00:00+02:00,bHNKGsI2Xg8JSFf3qlq5bA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2025-09-23 13:30:00+02:00
2025-10-08 09:48:31+02:00,0,FR,Planned maintenance,A03,,2025-09-23 14:00:00+02:00,_DjhpXEla2y3OTkvspbiIA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,3,2025-09-23 07:30:00+02:00
2025-10-08 09:48:44+02:00,772,FR,Planned maintenance,A03,,2025-09-24 15:30:00+02:00,8vBDbKZIx4OqwpjQFKFtkQ,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,1,2025-09-24 14:30:00+02:00
2025-10-08 09:48:44+02:00,780,FR,Planned maintenance,A03,,2025-09-24 15:30:00+02:00,Uo2u7E2IMmcKmQZUNJjPSA,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,1,2025-09-24 14:30:00+02:00
2025-10-08 09:48:44+02:00,508,FR,Planned maintenance,A03,,2025-09-24 03:00:00+02:00,URpqQPoAzUh5MCaTMU_nMQ,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2025-09-24 02:00:00+02:00
2025-10-08 09:48:47+02:00,0,FR,Planned maintenance,A03,,2025-10-01 17:00:00+02:00,oF39eVl4Xgu_-0GAFiNqLw,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,2,2025-10-01 07:30:00+02:00
2025-10-08 09:48:48+02:00,880,FR,Planned maintenance,A03,,2025-09-23 22:00:00+02:00,YqGI8AWmrWC0heyooDI76w,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,6,2025-09-23 17:00:00+02:00
2025-10-08 09:48:51+02:00,0,FR,Planned maintenance,A03,,2025-09-23 15:30:00+02:00,SoMuA0P84JqNeiyesFTxRA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,3,2025-09-23 07:00:00+02:00
2025-10-08 09:49:10+02:00,260,FR,Planned maintenance,A03,Cancelled,2025-09-24 17:00:00+02:00,5GBBLS4Cl95kVRQ_PH0q2A,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2025-09-24 09:00:00+02:00
2025-10-08 09:50:20+02:00,0,FR,Planned maintenance,A03,,2025-09-29 17:00:00+02:00,GcsLvCYoeHwrrcIlXV6eaQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2025-09-29 14:00:00+02:00
2025-10-08 09:50:28+02:00,550,FR,Planned maintenance,A03,Cancelled,2025-09-24 17:00:00+02:00,9eQLUJpsfOX9E3HmRwpm_g,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,4,2025-09-24 11:00:00+02:00
2025-10-08 09:50:42+02:00,0,FR,Planned maintenance,A03,,2025-09-24 17:00:00+02:00,PtuTQIsy12Gl9vvdFuXKhg,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,2,2025-09-24 09:45:00+02:00
2025-10-08 09:50:56+02:00,0,FR,Planned maintenance,A03,,2025-10-10 17:00:00+02:00,kb0OVWhWJp4xCkVa3nykhg,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G3,1,MAW,PT1M,5,2025-10-06 07:00:00+02:00
2025-10-08 09:50:57+02:00,570,FR,Planned maintenance,A03,,2025-09-24 17:45:00+02:00,uK5_BgPSJJ-gVtsit1FT8Q,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,2,2025-09-24 11:45:00+02:00
2025-10-08 09:51:26+02:00,0,FR,Planned maintenance,A03,,2025-09-24 15:30:00+02:00,hCDgBn10QExd4bnnVqyTCQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G4,1,MAW,PT1M,3,2025-09-24 07:00:00+02:00
2025-10-08 09:51:26+02:00,0,FR,Planned maintenance,A03,,2025-09-24 15:30:00+02:00,CDhEr-uIQgCl1MWnCBnpCQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G3,1,MAW,PT1M,3,2025-09-24 07:00:00+02:00
2025-10-08 09:51:37+02:00,0,FR,Planned maintenance,A03,,2025-09-24 15:00:00+02:00,nZ0fS7lj5nK5k9DVtUUItA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,4,2025-09-24 07:00:00+02:00
2025-10-08 09:51:37+02:00,0,FR,Planned maintenance,A03,,2025-09-24 15:00:00+02:00,DQaFpRiS-c8ZJPnV3n3uXw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,4,2025-09-24 07:00:00+02:00
2025-10-08 09:51:39+02:00,0,FR,Planned maintenance,A03,,2025-09-24 15:30:00+02:00,4jzeKCp6whAe_DrvOoHL6A,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-09-23 08:00:00+02:00
2025-10-08 09:51:48+02:00,0,FR,Planned maintenance,A03,,2025-09-29 17:00:00+02:00,gfFLCJaPNFOaT1wp6HqlMQ,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,1,2025-09-29 08:00:00+02:00
2025-10-08 09:52:36+02:00,484,FR,Planned maintenance,A03,,2025-09-26 16:45:00+02:00,B1duIIAR3aW_GVxGMz72IQ,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,1,2025-09-26 16:30:00+02:00
2025-10-08 09:52:36+02:00,1225,FR,Planned maintenance,A03,,2025-09-27 02:00:00+02:00,OFKt46Wf_YRAL6mD2Qc5tg,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2025-09-27 00:30:00+02:00
2025-10-08 09:52:39+02:00,1220,FR,Planned maintenance,A03,,2025-09-27 10:00:00+02:00,D8jePurzIaZtyHFtNoaBDA,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,2,2025-09-27 08:00:00+02:00
2025-10-08 09:52:39+02:00,0,FR,Planned maintenance,A03,,2025-09-25 08:10:00+02:00,PfPzPZoN4N_nEXM19hVwig,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2025-09-24 08:00:00+02:00
2025-10-08 09:52:54+02:00,0,FR,Planned maintenance,A03,,2025-09-25 17:00:00+02:00,bzXfg8RlauHISdCCK065uA,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G2,1,MAW,PT1M,2,2025-09-25 10:00:00+02:00
2025-10-08 09:52:58+02:00,0,FR,Planned maintenance,A03,,2025-10-01 17:00:00+02:00,hb4m3aK6vt4MdHaHu6bQDA,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G1,1,MAW,PT1M,2,2025-10-01 07:30:00+02:00
2025-10-08 09:53:42+02:00,120,FR,Planned maintenance,A03,,2025-09-25 18:30:00+02:00,-OOYuDP9KEiUrDhiuhN7Xw,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,3,2025-09-25 15:45:00+02:00
2025-10-08 09:53:51+02:00,0,FR,Planned maintenance,A03,,2025-09-30 00:00:00+02:00,pEoaDgLSvfizi0QLQFe5Xg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2025-09-26 00:00:00+02:00
2025-10-08 09:53:51+02:00,0,FR,Planned maintenance,A03,,2025-09-30 18:00:00+02:00,kpVyFFa3QO5TJy90SXG0XQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,1,2025-09-30 07:00:00+02:00
2025-10-08 09:54:05+02:00,400,FR,Planned maintenance,A03,,2025-09-25 19:06:00+02:00,Zh542TU1ABwj1upzEjfRFg,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2025-09-25 17:00:00+02:00
2025-10-08 09:54:52+02:00,800,FR,Planned maintenance,A03,,2025-09-28 17:00:00+02:00,A56cqD-ODmuFzTkZqQ9KmA,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,1,2025-09-28 15:00:00+02:00
2025-10-08 09:54:55+02:00,0,FR,Planned maintenance,A03,,2025-10-01 12:00:00+02:00,cO3kz5-sLcNu8EGotXmfEA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,2,2025-10-01 07:30:00+02:00
2025-10-08 09:55:14+02:00,0,FR,Planned maintenance,A03,,2025-10-05 18:00:00+02:00,_kX6EX6Wyxj6zXJsRDjaeA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2025-10-01 07:00:00+02:00
2025-10-08 09:55:14+02:00,0,FR,Planned maintenance,A03,,2025-10-10 18:00:00+02:00,0TTIMK1dgjNJDnowzv0rwA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2025-10-06 07:00:00+02:00
2025-10-08 09:55:15+02:00,0,FR,Planned maintenance,A03,,2025-10-06 17:00:00+02:00,PYsF7nCSIKCgdM6ahuEEXg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2025-10-06 13:30:00+02:00
2025-10-08 09:55:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-07 17:00:00+02:00,mT-O-CJiVowKhT0Kq1ACZA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2025-10-07 07:00:00+02:00
2025-10-08 09:55:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-06 17:00:00+02:00,n_KWR0CckOJwH-5BOq8PMA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2025-10-06 07:00:00+02:00
2025-10-08 09:56:13+02:00,0,FR,Planned maintenance,A03,,2025-10-03 16:00:00+02:00,u7Qgh079zScY4gSVHO-OHg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,1,2025-09-29 07:00:00+02:00
2025-10-08 09:56:31+02:00,100,FR,Planned maintenance,A03,,2025-09-26 22:00:00+02:00,CET0PUweOSvqF2TSiNPefw,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,4,2025-09-26 19:00:00+02:00
2025-10-08 10:05:18+02:00,0,FR,Planned maintenance,A03,,2025-10-03 12:00:00+02:00,vok6jN3ZbDYRt9eALGgE7Q,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G1,1,MAW,PT1M,1,2025-10-03 07:30:00+02:00
2025-10-08 10:06:38+02:00,0,FR,Planned maintenance,A03,,2025-10-06 17:30:00+02:00,JiOc1EEkxR1a3sdSDv29Mg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,1,2025-10-06 10:00:00+02:00
2025-10-08 10:07:02+02:00,574,FR,Planned maintenance,A03,Cancelled,2025-10-01 00:00:00+02:00,hSr6XZaZiKIzOavFdUeizw,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2025-09-30 00:00:00+02:00
2025-10-08 10:08:39+02:00,0,FR,Planned maintenance,A03,,2025-10-01 16:30:00+02:00,iKNoIkELWsUEb0OSzeUNCQ,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G1,1,MAW,PT1M,2,2025-09-30 07:00:00+02:00
2025-10-08 10:08:49+02:00,0,FR,Planned maintenance,A03,,2025-09-30 11:00:00+02:00,V4IAVZ2pzYopCxZoAEpfFA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,4,2025-09-29 07:00:00+02:00
2025-10-08 10:10:08+02:00,0,FR,Planned maintenance,A03,,2025-10-07 17:00:00+02:00,EEkRouX21mNlgRC5Ev0GPA,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G2,1,MAW,PT1M,1,2025-10-07 07:30:00+02:00
2025-10-08 10:10:08+02:00,0,FR,Planned maintenance,A03,,2025-10-06 17:00:00+02:00,9CfS8_pYS38ONWw4lRxBZg,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G2,1,MAW,PT1M,1,2025-10-06 07:30:00+02:00
2025-10-08 10:10:22+02:00,983,FR,Planned maintenance,A03,,2025-10-01 04:00:00+02:00,fKcGC_SDBIlCIgpbRPGSdA,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,15,2025-09-26 04:40:00+02:00
2025-10-08 10:10:25+02:00,400,FR,Planned maintenance,A03,,2025-10-01 17:00:00+02:00,0vrgOfgZWdBMfrQEoDj2kg,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2025-10-01 16:30:00+02:00
2025-10-08 10:10:25+02:00,627,FR,Planned maintenance,A03,,2025-10-01 23:00:00+02:00,JUIfu2p8Nqol1rr8SNtXmA,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2025-10-01 22:30:00+02:00
2025-10-08 10:10:25+02:00,491,FR,Planned maintenance,A03,,2025-10-01 05:00:00+02:00,HtCT1HAI0N2PEk-Nh29P7g,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,1,2025-10-01 04:30:00+02:00
2025-10-08 10:10:25+02:00,0,FR,Planned maintenance,A03,,2025-09-30 17:30:00+02:00,eEzmGHl032WYBu2zyO217w,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G3,1,MAW,PT1M,4,2025-09-29 07:00:00+02:00
2025-10-08 10:11:01+02:00,1230,FR,Planned maintenance,A03,Cancelled,2025-09-30 01:00:00+02:00,Scw3CSXsc8I28g1LRZphOw,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,2,2025-09-29 23:00:00+02:00
2025-10-08 10:11:31+02:00,390,FR,Planned maintenance,A03,,2025-10-03 03:00:00+02:00,iCC_BJxvPkOjCpUksa7kbA,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,1,2025-10-03 02:30:00+02:00
2025-10-08 10:11:31+02:00,629,FR,Planned maintenance,A03,,2025-10-02 16:00:00+02:00,g4mNAhSat_rruedcNFlrYQ,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,1,2025-10-02 15:30:00+02:00
2025-10-08 10:11:33+02:00,620,FR,Planned maintenance,A03,,2025-10-02 17:00:00+02:00,PSSgYirriFk58HvBJn4yxA,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,2,2025-10-02 16:30:00+02:00
2025-10-08 10:11:37+02:00,0,FR,Planned maintenance,A03,,2025-10-01 17:00:00+02:00,kXjcrAo08UyTb0NxWh_vjw,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,2,2025-10-01 10:06:00+02:00
2025-10-08 10:11:46+02:00,0,FR,Planned maintenance,A03,,2025-10-03 17:00:00+02:00,CVFxCst4JGcGZ0syUFoXHg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,1,2025-10-03 12:00:00+02:00
2025-10-08 10:14:47+02:00,150,FR,Planned maintenance,A03,,2025-10-03 22:00:00+02:00,cFwvOx5TG3eNlLAeHT0Fyw,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,4,2025-10-03 15:30:00+02:00
2025-10-08 10:15:25+02:00,0,FR,Planned maintenance,A03,,2025-10-06 15:00:00+02:00,-zkgweEkXVhk_hvJSuwWPw,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,1,2025-10-06 11:00:00+02:00
2025-10-08 10:15:33+02:00,1279,FR,Planned maintenance,A03,,2025-10-02 20:30:00+02:00,rvgA6HEf7sXGJBbxqsligw,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,5,2025-10-02 12:00:00+02:00
2025-10-08 10:15:39+02:00,0,FR,Planned maintenance,A03,,2025-10-03 04:30:00+02:00,rILPWkz_2iVpwVJldQKUIw,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,3,2025-09-27 00:00:00+02:00
2025-10-08 10:15:39+02:00,550,FR,Planned maintenance,A03,,2025-10-02 13:52:00+02:00,0yHnTUxfqOfNMkII1eFwkA,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,3,2025-10-02 12:30:00+02:00
2025-10-08 10:15:40+02:00,0,FR,Planned maintenance,A03,,2025-10-06 12:00:00+02:00,GBmEWxPipRjn6tkb1_bxdQ,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G1,1,MAW,PT1M,1,2025-10-06 07:00:00+02:00
2025-10-08 10:15:57+02:00,0,FR,Planned maintenance,A03,,2025-10-07 12:00:00+02:00,_Lq1EtpMNYKSUupEfX27Bg,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,1,2025-10-07 08:00:00+02:00
2025-10-08 10:15:57+02:00,0,FR,Planned maintenance,A03,,2025-10-08 17:00:00+02:00,kSQ1EgT_ovKorZA45XonVw,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,1,2025-10-06 07:30:00+02:00
2025-10-08 10:16:00+02:00,0,FR,Planned maintenance,A03,,2025-10-02 16:00:00+02:00,nSqhnATLXpxqwQ6ahmBoYA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2025-10-02 13:30:00+02:00
2025-10-08 10:16:13+02:00,585,FR,Planned maintenance,A03,,2025-10-02 17:44:00+02:00,toEM8Tp2k1dwLXkl5R4wsg,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,5,2025-10-02 00:00:00+02:00
2025-10-08 10:16:15+02:00,740,FR,Planned maintenance,A03,,2025-10-03 07:00:00+02:00,9YJuNnBZilrzFS9wiG7ciA,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,5,2025-09-30 10:20:00+02:00
2025-10-08 10:16:17+02:00,200,FR,Planned maintenance,A03,Cancelled,2025-10-03 16:30:00+02:00,Jbr4WdtBoqh4Ic-xBsEIGw,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,2,2025-10-03 10:30:00+02:00
2025-10-08 10:16:36+02:00,260,FR,Planned maintenance,A03,,2025-10-04 16:30:00+02:00,YSPO1EYLdpTy1qs5ISnnzg,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,1,2025-10-03 09:00:00+02:00
2025-10-08 10:16:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-05 18:00:00+02:00,Pcre7gvTo1KcekKtwLQ-Pw,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,2,2025-10-03 18:00:00+02:00
2025-10-08 10:17:20+02:00,0,FR,Planned maintenance,A03,,2025-10-05 18:00:00+02:00,gT9pzxTKCMW8BR2orZciaA,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,2,2025-10-03 23:45:00+02:00
2025-10-08 10:17:30+02:00,1310,FR,Planned maintenance,A03,,2025-10-06 00:00:00+02:00,WdIIg5iWEsKcAfzfqwwAnw,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,1,2025-10-04 00:00:00+02:00
2025-10-08 10:17:30+02:00,642,FR,Planned maintenance,A03,,2025-10-03 18:00:00+02:00,wKeZIGq9mzsiUw74lOCNrQ,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,1,2025-10-03 17:30:00+02:00
2025-10-08 10:17:46+02:00,282,FR,Planned maintenance,A03,Cancelled,2025-10-06 08:00:00+02:00,5MzbrwHPGc8ppMNj0zG1pA,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,2,2025-10-03 21:00:00+02:00
2025-10-08 10:17:52+02:00,0,FR,Planned maintenance,A03,,2025-10-03 10:40:00+02:00,IF9f01tEOeGEhB-c1qMndw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2025-10-01 07:30:00+02:00
2025-10-08 10:17:53+02:00,0,FR,Planned maintenance,A03,,2025-10-03 17:00:00+02:00,tJLmCMZrEW1J66XAQpy4sQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,2,2025-10-03 09:00:00+02:00
2025-10-08 10:17:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-07 09:00:00+02:00,4VBoW9neSRGRp5qs5zsPhQ,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2025-10-06 17:00:00+02:00
2025-10-08 10:17:58+02:00,500,FR,Planned maintenance,A03,,2025-10-05 08:00:00+02:00,s7XYupNuUBzI9iyJJLoA6Q,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,2,2025-10-05 00:00:00+02:00
2025-10-08 10:18:18+02:00,650,FR,Planned maintenance,A03,,2025-10-06 06:00:00+02:00,aHK_ZoxRLas2WXVXzIc-Mg,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,6,2025-10-03 16:00:00+02:00
2025-10-08 10:18:43+02:00,0,FR,Planned maintenance,A03,,2025-10-03 15:01:00+02:00,uLyv6HPGzckrifyaDN4eFQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2025-10-03 00:00:00+02:00
2025-10-08 10:18:47+02:00,700,FR,Planned maintenance,A03,,2025-10-04 17:30:00+02:00,s5Tq68Fh2jdbfnLZpYIdJA,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,1,2025-10-04 14:30:00+02:00
2025-10-08 10:18:52+02:00,780,FR,Planned maintenance,A03,,2025-10-04 17:00:00+02:00,iPym7jOd-v44Gtnb5RPNIA,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,1,2025-10-04 16:00:00+02:00
2025-10-08 10:18:58+02:00,195,FR,Planned maintenance,A03,,2025-10-04 20:30:00+02:00,UV5GTho5_-jUrRpI4IIvjg,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,1,2025-10-04 19:00:00+02:00
2025-10-08 10:19:19+02:00,180,FR,Planned maintenance,A03,,2025-10-03 23:45:00+02:00,qa5rbkKhsb4NKCwoGGMyKg,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,1,2025-10-03 20:00:00+02:00
2025-10-08 10:19:23+02:00,650,FR,Planned maintenance,A03,,2025-10-03 19:30:00+02:00,Ljgl7cdfsDlXsqyOpD7KRQ,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,5,2025-10-03 16:30:00+02:00
2025-10-08 10:19:32+02:00,454,FR,Planned maintenance,A03,,2025-10-04 11:00:00+02:00,5hInkLy_yPMKWBzb4Soe8Q,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2025-10-04 09:00:00+02:00
2025-10-08 10:19:56+02:00,100,FR,Planned maintenance,A03,Cancelled,2025-10-04 00:30:00+02:00,ZBWYn3LrMxV1oaAaRv5jrQ,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2025-10-03 23:30:00+02:00
2025-10-08 10:19:59+02:00,180,FR,Planned maintenance,A03,,2025-10-04 07:30:00+02:00,FB0rl7EVNklEwBSyMDssLQ,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,1,2025-10-04 01:30:00+02:00
2025-10-08 10:20:05+02:00,1225,FR,Planned maintenance,A03,,2025-10-04 10:00:00+02:00,DQuFY68u_0g7WbhMXxJ2Sg,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,1,2025-10-04 09:00:00+02:00
2025-10-08 10:20:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-05 17:45:00+02:00,WDIy0FxymfjmCj-G9e43gg,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,3,2025-10-04 11:00:00+02:00
2025-10-08 10:20:27+02:00,231,FR,Planned maintenance,A03,,2025-10-04 23:30:00+02:00,sLeIwQYMPeuvlbER9DtsVA,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,1,2025-10-04 21:30:00+02:00
2025-10-08 10:20:30+02:00,0,FR,Planned maintenance,A03,,2025-10-04 13:20:00+02:00,FzWz9THaVaBHYdZs8aMIwQ,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,6,2025-10-04 00:00:00+02:00
2025-10-08 10:20:42+02:00,0,FR,Planned maintenance,A03,,2025-10-05 18:15:00+02:00,w2EkNYrOqlW_Hq7AX7kF_w,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,4,2025-10-03 23:45:00+02:00
2025-10-08 10:20:45+02:00,180,FR,Planned maintenance,A03,,2025-10-05 17:00:00+02:00,SLq2MZJJiBw1LPaxJOjmHQ,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2025-10-05 15:00:00+02:00
2025-10-08 10:20:45+02:00,700,FR,Planned maintenance,A03,,2025-10-05 13:00:00+02:00,j8wn23WE4zCqZ98qcyvnfw,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,1,2025-10-05 09:00:00+02:00
2025-10-08 10:20:45+02:00,434,FR,Planned maintenance,A03,,2025-10-05 08:00:00+02:00,ZBeSgMnMP8vfS3BhCwGiTw,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,1,2025-10-05 07:00:00+02:00
2025-10-08 10:20:45+02:00,0,FR,Planned maintenance,A03,,2025-10-05 16:00:00+02:00,xdQo5FTWt1PkBpUNmrnBsg,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,3,2025-10-04 00:00:00+02:00
2025-10-08 10:20:45+02:00,0,FR,Planned maintenance,A03,,2025-10-05 18:00:00+02:00,IUh8a8SgqrN4qSsMbcGpDQ,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,2,2025-10-04 00:45:00+02:00
2025-10-08 10:21:04+02:00,0,FR,Planned maintenance,A03,,2025-10-05 11:00:00+02:00,FuUjPhFAUOCAoaoRyC0aGw,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,4,2025-10-03 23:00:00+02:00
2025-10-08 10:22:28+02:00,0,FR,Planned maintenance,A03,,2025-10-06 00:15:00+02:00,Gr4uvzwxzOpt32xNvDoPDg,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,4,2025-10-03 22:00:00+02:00
2025-10-08 10:22:38+02:00,0,FR,Planned maintenance,A03,,2025-10-05 21:15:00+02:00,8ud6QKugxzw4dv7NzK-5Pg,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,3,2025-10-05 11:00:00+02:00
2025-10-08 10:22:39+02:00,0,FR,Planned maintenance,A03,,2025-10-05 21:06:00+02:00,uqYr8vhryDLcV9cktql-gQ,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,3,2025-10-05 18:15:00+02:00
2025-10-08 10:22:40+02:00,0,FR,Planned maintenance,A03,,2025-10-05 22:20:00+02:00,iKeTW6X2bc9qipVzxAymfg,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,2,2025-10-05 18:00:00+02:00
2025-10-08 10:23:30+02:00,0,FR,Planned maintenance,A03,,2025-10-07 11:30:00+02:00,REfsCQjPMgxOOHaF9_n9OQ,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,2,2025-10-07 09:30:00+02:00
2025-10-08 10:23:34+02:00,0,FR,Planned maintenance,A03,,2025-10-06 11:48:00+02:00,A5GHnJY8amt4e1EYZYgjKw,175.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2025-10-06 07:30:00+02:00
2025-10-08 10:24:57+02:00,500,FR,Planned maintenance,A03,,2025-10-06 21:30:00+02:00,U4vuNtL99aaqZiYLndJJHw,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,11,2025-10-03 08:00:00+02:00
2025-10-08 10:25:01+02:00,0,FR,Planned maintenance,A03,,2025-10-07 00:00:00+02:00,jqUxnbzmrbKNV5A9zdfJ4w,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,1,2025-10-06 22:30:00+02:00
2025-11-10 15:06:48+01:00,0,FR,Planned maintenance,A03,,2025-10-07 16:00:00+02:00,1AbqmFfikHuVNKr6_A6vAg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,5,2025-09-29 07:00:00+02:00
2025-11-10 15:06:49+01:00,0,FR,Planned maintenance,A03,,2025-10-07 16:07:00+02:00,OMRw_Vv4Qh4Uc2834DA9XQ,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,4,2025-10-07 10:00:00+02:00
2025-11-10 15:06:52+01:00,0,FR,Planned maintenance,A03,,2025-10-07 16:16:00+02:00,cDCsTK-AMnfifdUUAXLbZA,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G4,1,MAW,PT1M,3,2025-10-07 10:00:00+02:00
2025-11-10 15:07:16+01:00,0,FR,Planned maintenance,A03,,2025-10-07 20:13:00+02:00,PhgtoVe_AqJLiKW1fyABQA,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,6,2025-10-02 12:29:00+02:00
2025-11-10 15:09:36+01:00,780,FR,Planned maintenance,A03,,2025-10-09 07:00:00+02:00,aNfRsrjAnWlIU3uMxFnHDg,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,30,2025-09-26 01:10:00+02:00
2025-11-10 15:11:20+01:00,0,FR,Planned maintenance,A03,,2025-10-13 17:00:00+02:00,UlKLFw7rV5_XQSc73c9fCg,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G4,1,MAW,PT1M,3,2025-10-06 07:00:00+02:00
2025-11-10 15:12:49+01:00,0,FR,Planned maintenance,A03,,2025-10-09 18:30:00+02:00,uktFiz5AWu2PBJ_tcz74UA,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G1,1,MAW,PT1M,3,2025-10-06 08:30:00+02:00
2025-11-10 15:12:50+01:00,0,FR,Planned maintenance,A03,,2025-10-09 18:30:00+02:00,3LC2ZWVYwLohvwC4yVvT2w,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G2,1,MAW,PT1M,3,2025-10-06 08:30:00+02:00
2025-11-10 15:14:01+01:00,0,FR,Planned maintenance,A03,,2025-10-10 08:30:00+02:00,TnbJjZkeSchRpndfnuqcbg,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G2,1,MAW,PT1M,4,2025-09-25 14:00:00+02:00
2025-11-10 15:21:24+01:00,0,FR,Planned maintenance,A03,,2025-10-13 20:00:00+02:00,iOtdR7T4r_ipZJX4SynWDQ,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,7,2025-10-04 00:30:00+02:00
2025-11-10 15:27:42+01:00,0,FR,Planned maintenance,A03,,2025-10-21 17:00:00+02:00,fEgYOfotnx2ut6zZj5VqCQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,5,2025-09-29 07:30:00+02:00
2025-11-10 15:27:42+01:00,0,FR,Planned maintenance,A03,,2025-10-21 17:00:00+02:00,sJjbhlHBhGcruvQWo00LPA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,5,2025-09-29 07:30:00+02:00
2025-11-10 15:27:42+01:00,0,FR,Planned maintenance,A03,,2025-10-21 17:00:00+02:00,qEq5fjK7aT91O7boaZb7mw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,5,2025-09-29 07:30:00+02:00
2025-11-10 15:27:42+01:00,0,FR,Planned maintenance,A03,,2025-10-21 17:00:00+02:00,6y_alYKuWoN6yvNCmWbUpg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,5,2025-09-29 07:30:00+02:00
2025-11-10 15:28:24+01:00,0,FR,Planned maintenance,A03,,2025-10-22 18:00:00+02:00,_EjuMdgK3v5s5k1f04GipQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,7,2025-10-06 07:00:00+02:00
2025-11-10 15:30:27+01:00,0,FR,Planned maintenance,A03,,2025-10-17 09:21:00+02:00,gf1tXtWvnsR1cXIF4-8dqw,175.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,3,2025-10-06 00:00:00+02:00
2025-11-10 15:39:16+01:00,0,FR,Planned maintenance,A03,,2025-10-20 11:30:00+02:00,oTNYtQuugyyGgX0URmvI4g,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,15,2025-10-07 00:00:00+02:00
2025-11-10 15:44:35+01:00,0,FR,Planned maintenance,A03,,2025-10-23 17:00:00+02:00,HXmiuykAsCPuQiFmFfFQ1A,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,4,2025-10-06 07:00:00+02:00
2025-11-10 15:44:44+01:00,0,FR,Planned maintenance,A03,,2025-10-22 16:30:00+02:00,PhZLUG5pll-Z4k3kV_rFJA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,8,2025-10-06 07:00:00+02:00
2025-11-10 15:44:44+01:00,0,FR,Planned maintenance,A03,,2025-10-22 16:30:00+02:00,9dJGoLqzj6T188eYle455g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,8,2025-10-06 07:00:00+02:00
2025-11-10 15:44:44+01:00,0,FR,Planned maintenance,A03,,2025-10-22 16:30:00+02:00,KS0EpehDQ7vRoJgNNq504A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,8,2025-10-06 07:00:00+02:00
2025-11-10 15:45:45+01:00,0,FR,Planned maintenance,A03,,2025-10-23 11:10:00+02:00,SL7xie_b0tgnsgrxhmdzxA,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G3,1,MAW,PT1M,7,2025-09-28 18:00:00+02:00
2025-11-10 15:47:04+01:00,0,FR,Planned maintenance,A03,,2025-09-25 18:00:00+02:00,Ho8sWmS5sfZ-_8ZlY7oj3Q,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,1,2025-09-25 08:00:00+02:00
2025-11-10 15:47:34+01:00,0,FR,Planned maintenance,A03,,2025-09-25 00:00:00+02:00,yCeei76Ki-xHsDMSslBQqA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2025-09-24 01:00:00+02:00
2025-11-10 15:47:34+01:00,0,FR,Planned maintenance,A03,,2025-09-25 16:00:00+02:00,_X-Kv3TsAbZ0qlwI2eTIwg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2025-09-23 21:06:00+02:00
2025-11-10 15:47:46+01:00,0,FR,Planned maintenance,A03,,2025-10-01 03:00:00+02:00,jddwtPIrWw1O4XtrpTIDQA,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,1,2025-09-30 21:00:00+02:00
2025-11-10 15:47:46+01:00,0,FR,Planned maintenance,A03,,2025-10-02 08:00:00+02:00,fUMNtUi9EvAPlS7p7V7HTA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2025-10-01 22:00:00+02:00
2025-11-10 15:47:47+01:00,0,FR,Planned maintenance,A03,,2025-10-01 08:00:00+02:00,MAki8_ZGJOrfAPRJpYmGuA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2025-09-30 22:00:00+02:00
2025-11-10 15:47:47+01:00,0,FR,Planned maintenance,A03,,2025-10-02 17:00:00+02:00,IF8Jy5h3vCScAa4uBRj6gA,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,1,2025-10-02 11:00:00+02:00
2025-11-10 15:47:47+01:00,0,FR,Planned maintenance,A03,,2025-10-02 17:00:00+02:00,BEkg8KzyrOuXxRcRSqtgXA,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2025-10-02 11:00:00+02:00
2025-11-10 15:47:48+01:00,0,FR,Planned maintenance,A03,,2025-10-01 03:00:00+02:00,NMgJ5RMuvQOeh3L3YV_dVw,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2025-09-30 21:00:00+02:00
2025-11-10 15:47:52+01:00,80,FR,Planned maintenance,A03,,2025-10-07 16:45:00+02:00,up_kE1UZMO7019E0U97rIg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,5,2025-10-07 08:00:00+02:00
2025-11-10 15:47:53+01:00,0,FR,Planned maintenance,A03,,2025-10-19 00:00:00+02:00,0B0f_h6eqqZHYJJOHL8pzQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,5,2025-10-05 08:00:00+02:00
2025-11-10 15:47:55+01:00,0,FR,Planned maintenance,A03,,2025-10-14 17:00:00+02:00,6JIQ3HqkBjm7YVWp7oT_nA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,4,2025-10-05 08:00:00+02:00
2025-11-10 15:48:56+01:00,0,FR,Planned maintenance,A03,,2025-10-24 16:00:00+02:00,ZA0FcpDwYVVIR-r8BUjuaA,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,8,2025-09-27 00:00:00+02:00
2025-11-10 16:01:11+01:00,0,FR,Planned maintenance,A03,,2025-10-29 04:03:00+01:00,OJ3RBPf3cpjhpKBuIm_j1g,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,12,2025-09-26 22:00:00+02:00
2025-11-10 16:02:14+01:00,0,FR,Planned maintenance,A03,,2025-10-29 12:15:00+01:00,hAkOirzDGf043GuG87p7qw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,5,2025-10-06 07:00:00+02:00
2025-11-10 16:14:34+01:00,0,FR,Planned maintenance,A03,,2025-11-03 16:00:00+01:00,OiST7gIXxgYJkpVAW_Vpqg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,5,2025-10-03 17:00:00+02:00
2025-11-10 16:18:02+01:00,0,FR,Planned maintenance,A03,,2025-11-05 09:30:00+01:00,PS0FyrJy71yMiRW4iaFw9g,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,11,2025-10-03 23:00:00+02:00
2025-11-10 16:28:54+01:00,0,FR,Planned maintenance,A03,,2025-11-09 10:30:00+01:00,31dXhwlCGADHLx8FzYEz-Q,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,14,2025-10-03 22:00:00+02:00
2025-11-18 17:39:20+01:00,0,FR,Planned maintenance,A03,,2025-11-19 12:00:00+01:00,q024tPVqaPTG6cUmz3HfBA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,5,2025-10-03 07:00:00+02:00
2025-11-21 14:42:18+01:00,0,FR,Planned maintenance,A03,,2025-11-21 15:00:00+01:00,yJS19PXfJofqZoFKJ2nzdQ,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,26,2025-10-06 19:00:00+02:00
2025-11-27 13:14:19+01:00,0,FR,Planned maintenance,A03,,2025-11-27 13:20:00+01:00,-S4ngBjkX5WHpNDwV8uIBQ,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,16,2025-09-27 00:00:00+02:00
2026-02-11 14:22:28+01:00,0,FR,Planned maintenance,A03,,2025-10-17 15:30:00+02:00,7FfiJDuREFhZm0bXWsWA-Q,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G5,1,MAW,PT1M,2,2025-10-06 07:00:00+02:00
2025-10-06 15:48:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-12-18 02:00:00+01:00,C_G5VFDZNDR4_wYVi2k4LA,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,2,2025-10-11 02:00:00+02:00
2025-10-07 05:27:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-24 17:00:00+02:00,XmN9tm7hwBQGdw0aRDpZng,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2025-10-10 16:00:00+02:00
2025-10-07 09:40:08+02:00,0,FR,Planned maintenance,A03,,2025-10-13 17:00:00+02:00,V3toCWeNBfh8cpVt8Gostg,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2025-10-13 08:00:00+02:00
2025-10-07 11:43:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-10 12:00:00+02:00,BBI6phNotyMBnGhJmC5BQg,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2025-10-10 08:00:00+02:00
2025-10-08 01:31:10+02:00,0,FR,Planned maintenance,A03,,2025-10-15 17:00:00+02:00,2XTRSFAEY9T5H5jV-GneHA,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G3,1,MAW,PT1M,1,2025-10-15 08:00:00+02:00
2025-10-08 03:16:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-17 17:00:00+02:00,JlqTbkxTDCdnQd3nor9_6g,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,7,2025-10-17 07:00:00+02:00
2025-10-08 03:16:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-16 17:00:00+02:00,90e258afwZDfky3N_O4n4Q,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,7,2025-10-16 07:00:00+02:00
2025-10-08 03:16:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-15 17:00:00+02:00,RQ8OhhghUuqhx5xDHa_TJw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,7,2025-10-15 07:00:00+02:00
2025-10-08 03:16:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-13 17:00:00+02:00,OyB2Y2lG_Dk-nUAhvFCJqQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,7,2025-10-13 07:00:00+02:00
2025-10-08 03:16:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-14 17:00:00+02:00,OEsrt8SJ_OfSI039RSWEug,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,7,2025-10-14 07:00:00+02:00
2025-10-08 04:50:18+02:00,0,FR,Planned maintenance,A03,,2025-10-14 12:00:00+02:00,gvOfQfxe2Ngd-kNXLlzG8Q,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2025-10-14 08:00:00+02:00
2025-10-08 06:39:06+02:00,150,FR,Planned maintenance,A03,Cancelled,2025-10-17 10:15:00+02:00,EtvcJgllF0lSIWPLHeMqVg,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,4,2025-10-17 09:00:00+02:00
2025-10-08 07:19:11+02:00,0,FR,Planned maintenance,A03,,2025-10-14 16:30:00+02:00,kstWo4gtTcGBVSsPsIuS4g,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G1,1,MAW,PT1M,1,2025-10-14 07:30:00+02:00
2025-10-08 07:19:12+02:00,0,FR,Planned maintenance,A03,,2025-10-14 16:30:00+02:00,ermpq83nXisrbBbkVq2MkA,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G2,1,MAW,PT1M,1,2025-10-14 07:30:00+02:00
2025-10-08 08:34:12+02:00,0,FR,Planned maintenance,A03,,2025-10-31 19:00:00+01:00,sbn1q25nUZxmgvwA3DG9cw,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,4,2025-10-13 08:00:00+02:00
2025-10-08 09:28:29+02:00,0,FR,Planned maintenance,A03,,2025-10-08 17:00:00+02:00,PULY86KIsnln4FaQV-8fqw,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,1,2025-10-08 07:30:00+02:00
2025-10-08 09:50:51+02:00,0,FR,Planned maintenance,A03,,2025-10-13 16:00:00+02:00,Axw0MNBY28CDbYV6cAvfqg,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G3,1,MAW,PT1M,1,2025-10-13 08:00:00+02:00
2025-10-08 09:52:58+02:00,0,FR,Planned maintenance,A03,,2025-10-09 17:00:00+02:00,3pF93Ev9oX0DXC7BXQuoEg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,2,2025-10-09 07:00:00+02:00
2025-10-08 09:52:58+02:00,0,FR,Planned maintenance,A03,,2025-10-20 16:00:00+02:00,FU5HJWNk-XPPu8KttXZoeg,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G1,1,MAW,PT1M,1,2025-10-09 07:30:00+02:00
2025-10-08 09:52:58+02:00,0,FR,Planned maintenance,A03,,2025-10-09 17:00:00+02:00,Do-urBwvosUb99w_t7nsFg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,2,2025-10-09 07:00:00+02:00
2025-10-08 09:52:58+02:00,0,FR,Planned maintenance,A03,,2025-10-09 17:00:00+02:00,G6vJCe5s7AyMY1thp1mx1g,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,2,2025-10-09 07:00:00+02:00
2025-10-08 09:53:04+02:00,0,FR,Planned maintenance,A03,,2025-10-15 16:30:00+02:00,lOrvJC5Me7WgfWGOb-gB5Q,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,1,2025-10-13 07:30:00+02:00
2025-10-08 09:55:08+02:00,0,FR,Planned maintenance,A03,,2025-10-31 18:00:00+01:00,QDo7cVuvPVZEabJSjHuA-w,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2025-10-12 07:00:00+02:00
2025-10-08 09:55:15+02:00,0,FR,Planned maintenance,A03,,2025-10-09 17:00:00+02:00,5ilGpgnz0fEpXkXmWtFdqQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,8,2025-10-09 13:30:00+02:00
2025-10-08 09:55:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-08 17:00:00+02:00,dr8VnsUpiGM0KxHUlo32Ag,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2025-10-08 07:00:00+02:00
2025-10-08 09:55:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-09 17:00:00+02:00,STJpVC5f44iNj-rqddlekA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2025-10-09 07:00:00+02:00
2025-10-08 09:55:25+02:00,0,FR,Planned maintenance,A03,,2025-10-13 18:00:00+02:00,CLLJiONceHJaCf4oNYMYrA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2025-10-13 07:00:00+02:00
2025-10-08 10:04:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-13 17:00:00+02:00,01znu2Quyr44s5KF9568zA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2025-10-13 07:30:00+02:00
2025-10-08 10:04:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-14 17:00:00+02:00,YmQVIdA6hEDLAIjvjxdA2Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2025-10-14 07:30:00+02:00
2025-10-08 10:04:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-15 17:00:00+02:00,f9CBUk_nrL2WdUxW87tauQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2025-10-15 07:30:00+02:00
