created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-08 10:04:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-16 17:00:00+02:00,Je6XqehsSRLqY1VI9yBN7A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2025-10-16 07:30:00+02:00
2025-10-08 10:08:45+02:00,0,FR,Planned maintenance,A03,,2025-10-17 17:00:00+02:00,OCxJj9ef0Lq1AJgtYZHK6Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,8,2025-10-13 07:00:00+02:00
2025-10-08 10:10:08+02:00,0,FR,Planned maintenance,A03,,2025-10-08 17:00:00+02:00,30XpsuvYDtmiXZKWXnEbuQ,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G2,1,MAW,PT1M,1,2025-10-08 07:30:00+02:00
2025-10-08 10:17:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-07 15:00:00+02:00,r82JWSRX3I6xqCPa9YGE0A,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2025-10-07 11:00:00+02:00
2025-10-08 10:23:06+02:00,0,FR,Planned maintenance,A03,,2025-10-14 17:30:00+02:00,c2zoUXIOExRlaDg3NFwedQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2025-10-14 09:00:00+02:00
2025-10-08 10:23:06+02:00,612,FR,Planned maintenance,A03,,2025-10-08 03:00:00+02:00,ruzP2uLTt9euBVKS_O_g9A,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2025-10-08 02:30:00+02:00
2025-10-08 10:23:06+02:00,0,FR,Planned maintenance,A03,,2025-10-14 17:30:00+02:00,-AumJtsgi1wHHkTZ_50GeA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2025-10-14 09:00:00+02:00
2025-10-08 10:23:06+02:00,0,FR,Planned maintenance,A03,,2025-10-14 17:30:00+02:00,eM2auq1IaW_FmRu7SZu0zQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2025-10-14 09:00:00+02:00
2025-10-08 10:23:06+02:00,0,FR,Planned maintenance,A03,,2025-10-14 17:30:00+02:00,fU9bWIGpPQ4FwpSFokyp2g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2025-10-14 09:00:00+02:00
2025-10-08 10:23:06+02:00,0,FR,Planned maintenance,A03,,2025-10-14 17:30:00+02:00,mQIL1XRDyUUnn5A_eDc8JQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2025-10-14 09:00:00+02:00
2025-10-08 10:23:06+02:00,0,FR,Planned maintenance,A03,,2025-10-14 17:30:00+02:00,ZxE8cwrPIcp4X99uGbF8TA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2025-10-14 09:00:00+02:00
2025-10-08 10:23:06+02:00,0,FR,Planned maintenance,A03,,2025-10-14 17:30:00+02:00,IApLnfwaVXOM8VkoMGiJYg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2025-10-14 09:00:00+02:00
2025-10-08 10:23:06+02:00,0,FR,Planned maintenance,A03,,2025-10-14 17:30:00+02:00,3Qrl6qaJX69NLpDhBIhOnA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2025-10-14 09:00:00+02:00
2025-10-08 10:23:06+02:00,0,FR,Planned maintenance,A03,,2025-10-13 17:00:00+02:00,F400WX33Qkb3s9VgZQhu1Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2025-10-13 13:30:00+02:00
2025-10-08 10:24:33+02:00,560,FR,Planned maintenance,A03,Cancelled,2025-10-08 03:00:00+02:00,kAAZccBxZeuMbD9AJJgzHQ,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2025-10-08 02:30:00+02:00
2025-11-10 15:05:24+01:00,903,FR,Planned maintenance,A03,Cancelled,2025-10-08 08:00:00+02:00,JXVZ7dK5J6vW1AkDC0857Q,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,3,2025-10-08 03:00:00+02:00
2025-11-10 15:05:42+01:00,0,FR,Planned maintenance,A03,,2025-10-15 17:00:00+02:00,bejLuJTMvaLtGDbfFhVa1A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2025-10-15 08:00:00+02:00
2025-11-10 15:05:51+01:00,0,FR,Planned maintenance,A03,,2025-10-16 12:00:00+02:00,gszG59tpoQ-XnPf3wQxjyg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2025-10-16 08:00:00+02:00
2025-11-10 15:05:51+01:00,0,FR,Planned maintenance,A03,,2025-10-16 12:00:00+02:00,hpBhiiw8kIJ5trt36M1Yhg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2025-10-16 08:00:00+02:00
2025-11-10 15:05:58+01:00,0,FR,Planned maintenance,A03,,2025-10-14 13:30:00+02:00,YaWJZN8r-qUALEIOJZ8EOg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2025-10-14 09:30:00+02:00
2025-11-10 15:05:58+01:00,0,FR,Planned maintenance,A03,,2025-10-14 13:30:00+02:00,3CNYYprhLx6xqQFmM_qDUg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2025-10-14 09:30:00+02:00
2025-11-10 15:05:59+01:00,0,FR,Planned maintenance,A03,,2025-10-14 13:30:00+02:00,80fVedTf821XUjGZw_bKiw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2025-10-14 09:30:00+02:00
2025-11-10 15:05:59+01:00,0,FR,Planned maintenance,A03,,2025-10-14 13:30:00+02:00,2mDxPH91i6Zb1fveUAPucw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2025-10-14 09:30:00+02:00
2025-11-10 15:06:00+01:00,0,FR,Planned maintenance,A03,,2025-10-14 17:00:00+02:00,Xp5fSo-l-6xYwtoFB6VdBA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2025-10-14 13:30:00+02:00
2025-11-10 15:06:00+01:00,0,FR,Planned maintenance,A03,,2025-10-14 17:00:00+02:00,9DEBLD4y2hPtPrdxdQ8egw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2025-10-14 13:30:00+02:00
2025-11-10 15:06:00+01:00,0,FR,Planned maintenance,A03,,2025-10-14 17:00:00+02:00,hCy0SbiNM6T3iGYvC6d3tw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2025-10-14 13:30:00+02:00
2025-11-10 15:06:00+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-15 17:00:00+02:00,gRfUshvYwTKqbCyxioFv8A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2025-10-15 13:30:00+02:00
2025-11-10 15:06:00+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-15 17:00:00+02:00,UIMD5tNLrkyIa6qDVK8fLw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2025-10-15 13:30:00+02:00
2025-11-10 15:06:00+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-15 17:00:00+02:00,8x8SuP2SA_WAct8n1IZqhQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2025-10-15 13:30:00+02:00
2025-11-10 15:06:00+01:00,0,FR,Planned maintenance,A03,,2025-10-14 17:00:00+02:00,h8GJPDtYiLKwqEVdvw2esg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2025-10-14 13:30:00+02:00
2025-11-10 15:06:01+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-15 17:00:00+02:00,LbLIC_aC6pApzS8VPvOO5A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2025-10-15 13:30:00+02:00
2025-11-10 15:06:09+01:00,0,FR,Planned maintenance,A03,,2025-10-08 17:00:00+02:00,IyFsEJl0ndbiW_qm6a07og,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,1,2025-10-08 13:00:00+02:00
2025-11-10 15:06:10+01:00,0,FR,Planned maintenance,A03,,2025-10-09 15:00:00+02:00,TH7w0myU073v9jkPNHA6Cw,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,1,2025-10-09 14:00:00+02:00
2025-11-10 15:06:10+01:00,0,FR,Planned maintenance,A03,,2025-10-09 17:00:00+02:00,ob86JJ_OdWp3einsoVUFvQ,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,1,2025-10-09 08:00:00+02:00
2025-11-10 15:06:39+01:00,0,FR,Planned maintenance,A03,,2025-10-07 15:00:00+02:00,_cMe_DMmDmCYeSwwHS_HhA,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2025-10-07 14:00:00+02:00
2025-11-10 15:06:42+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-10 17:00:00+02:00,FDx3jHrGrpj_R78YZJQxsA,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2025-10-07 16:00:00+02:00
2025-11-10 15:07:18+01:00,50,FR,Planned maintenance,A03,,2025-10-08 02:00:00+02:00,ZalEt_2Le2Mip8LSQsLnVw,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,1,2025-10-07 20:11:00+02:00
2025-11-10 15:07:41+01:00,0,FR,Planned maintenance,A03,,2025-10-08 17:00:00+02:00,48-V6uTAbdRIQJRdRi-wng,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G2,1,MAW,PT1M,1,2025-10-08 10:00:00+02:00
2025-11-10 15:07:41+01:00,400,FR,Planned maintenance,A03,,2025-10-09 04:30:00+02:00,iGNEonTEFPAol5O2Nu0-hw,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,3,2025-10-09 01:30:00+02:00
2025-11-10 15:08:04+01:00,0,FR,Planned maintenance,A03,,2025-10-08 12:00:00+02:00,CzUHN7J2QpQLqygGPxHEKQ,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,1,2025-10-08 10:00:00+02:00
2025-11-10 15:08:11+01:00,0,FR,Planned maintenance,A03,,2025-10-09 14:00:00+02:00,h2cJKcasLRL769ZnXyg5Dw,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,1,2025-10-09 10:00:00+02:00
2025-11-10 15:08:40+01:00,0,FR,Planned maintenance,A03,,2025-10-08 13:00:00+02:00,GspNyVtO_ZWZN0yPGEsCSg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,2,2025-10-08 10:00:00+02:00
2025-11-10 15:08:40+01:00,0,FR,Planned maintenance,A03,,2025-10-08 13:00:00+02:00,WrpPXqX7gmC427IsyzxLiA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,2,2025-10-08 10:00:00+02:00
2025-11-10 15:08:40+01:00,0,FR,Planned maintenance,A03,,2025-10-08 13:00:00+02:00,hQkrGj1ctFbNVlfnJGo9vQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,2,2025-10-08 10:00:00+02:00
2025-11-10 15:08:40+01:00,0,FR,Planned maintenance,A03,,2025-10-08 13:00:00+02:00,eEiSjUlZVLm1pk6Y0_bmoQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,2,2025-10-08 10:00:00+02:00
2025-11-10 15:09:09+01:00,0,FR,Planned maintenance,A03,,2025-10-09 17:00:00+02:00,JceTz-UeirdEYil_Bpbx8Q,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G3,1,MAW,PT1M,4,2025-10-07 13:15:00+02:00
2025-11-10 15:09:17+01:00,0,FR,Planned maintenance,A03,,2025-10-08 16:00:00+02:00,yeT5P0lYYUagaEQfvlR0CA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,4,2025-10-08 13:30:00+02:00
2025-11-10 15:09:24+01:00,0,FR,Planned maintenance,A03,,2025-10-13 12:00:00+02:00,JyQYBbyMGSFi34cBI2fUIg,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,1,2025-10-13 09:00:00+02:00
2025-11-10 15:09:36+01:00,630,FR,Planned maintenance,A03,,2025-10-08 21:00:00+02:00,FRSQcByNdKk2vUULCy8ybw,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,1,2025-10-08 19:00:00+02:00
2025-11-10 15:10:32+01:00,0,FR,Planned maintenance,A03,,2025-10-15 16:30:00+02:00,DF7jTA50PDMhCApwcLV51Q,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G3,1,MAW,PT1M,1,2025-10-14 07:00:00+02:00
2025-11-10 15:10:36+01:00,1201,FR,Planned maintenance,A03,,2025-10-11 02:00:00+02:00,4cGu8VXU-DqMtwNRRsRLjA,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2025-10-11 00:30:00+02:00
2025-11-10 15:10:47+01:00,430,FR,Planned maintenance,A03,,2025-10-10 04:00:00+02:00,D66e7B3FqRajl3ydXgTXUQ,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,3,2025-10-10 03:30:00+02:00
2025-11-10 15:11:16+01:00,0,FR,Planned maintenance,A03,,2025-10-16 17:00:00+02:00,2uy2FI9LMcXpgNWQgNJGKg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,4,2025-10-15 08:00:00+02:00
2025-11-10 15:11:16+01:00,0,FR,Planned maintenance,A03,,2025-10-16 17:00:00+02:00,8an63hI57zUZqf6qNSYOag,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,4,2025-10-15 08:00:00+02:00
2025-11-10 15:11:20+01:00,0,FR,Planned maintenance,A03,,2025-10-17 17:00:00+02:00,DedOPKeHmnNTE8sCkazIgA,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G4,1,MAW,PT1M,3,2025-10-14 07:00:00+02:00
2025-11-10 15:11:38+01:00,185,FR,Planned maintenance,A03,,2025-10-09 13:45:00+02:00,_GXQgmQe3LN3wbUnhELzSw,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,3,2025-10-09 12:00:00+02:00
2025-11-10 15:12:19+01:00,0,FR,Planned maintenance,A03,,2025-10-09 15:00:00+02:00,B8b2UUCFvWWXnR6U9mjDcQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,3,2025-10-09 10:00:00+02:00
2025-11-10 15:12:24+01:00,0,FR,Planned maintenance,A03,,2025-10-16 17:00:00+02:00,chBgvy6gAnQ4my5EFSG0Zw,175.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2025-10-16 07:30:00+02:00
2025-11-10 15:12:29+01:00,0,FR,Planned maintenance,A03,,2025-10-15 16:30:00+02:00,a3SXnQ5cIDuSO4cbEEwDew,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G3,1,MAW,PT1M,1,2025-10-15 07:30:00+02:00
2025-11-10 15:12:29+01:00,0,FR,Planned maintenance,A03,,2025-10-15 16:30:00+02:00,qt4i2YTl9gRc3V8me30M-A,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,1,2025-10-14 07:30:00+02:00
2025-11-10 15:12:29+01:00,0,FR,Planned maintenance,A03,,2025-10-15 16:30:00+02:00,tAKN6f7TWgUbiUmzKTzPXg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,1,2025-10-15 07:30:00+02:00
2025-11-10 15:12:50+01:00,0,FR,Planned maintenance,A03,,2025-10-10 17:00:00+02:00,mbc7MXsbcIgoqUTpfZN5kg,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G1,1,MAW,PT1M,1,2025-10-09 18:45:00+02:00
2025-11-10 15:13:18+01:00,630,FR,Planned maintenance,A03,Cancelled,2025-10-10 18:00:00+02:00,NLZvA_zmsI-RtfZt9eKWyA,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,2,2025-10-10 17:30:00+02:00
2025-11-10 15:13:51+01:00,435,FR,Planned maintenance,A03,Cancelled,2025-10-11 16:00:00+02:00,jRo23dvFNI8wdp1mrfSqZA,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,2,2025-10-11 15:30:00+02:00
2025-11-10 15:14:30+01:00,81,FR,Planned maintenance,A03,,2025-10-13 16:45:00+02:00,PVoD6rz_PdWj1LhyE7BOfg,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,4,2025-10-13 11:00:00+02:00
2025-11-10 15:15:44+01:00,905,FR,Planned maintenance,A03,,2025-10-11 08:00:00+02:00,muvAC5OAKIztXR7rRu8iNQ,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,1,2025-10-10 22:39:00+02:00
2025-11-10 15:15:45+01:00,815,FR,Planned maintenance,A03,Cancelled,2025-10-11 09:00:00+02:00,YUqOMmrOrkHvrHqm0vta5g,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,3,2025-10-11 08:00:00+02:00
2025-11-10 15:15:45+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-11 11:00:00+02:00,3xHLtd7GM0wKtXt61RMsrw,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,3,2025-10-11 08:00:00+02:00
2025-11-10 15:15:53+01:00,1210,FR,Planned maintenance,A03,,2025-10-11 15:30:00+02:00,oqyRkFffl0CvV7xJj-_9GA,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,1,2025-10-11 14:30:00+02:00
2025-11-10 15:16:04+01:00,1220,FR,Planned maintenance,A03,,2025-10-11 17:00:00+02:00,GjZ5dZUzghDraQrnWoWpYQ,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,1,2025-10-11 16:00:00+02:00
2025-11-10 15:16:04+01:00,1220,FR,Planned maintenance,A03,,2025-10-11 12:00:00+02:00,2nq49NS-urQjonpl4VToeg,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,1,2025-10-11 09:00:00+02:00
2025-11-10 15:16:07+01:00,1184,FR,Planned maintenance,A03,,2025-10-13 09:30:00+02:00,QNiq3XgoPyExBddBYqykSw,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,1,2025-10-13 07:00:00+02:00
2025-11-10 15:17:16+01:00,180,FR,Planned maintenance,A03,,2025-10-12 17:00:00+02:00,TjRz7NAFvpwWbm8GzHC3gw,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2025-10-12 15:00:00+02:00
2025-11-10 15:18:32+01:00,390,FR,Planned maintenance,A03,,2025-10-14 02:00:00+02:00,rPD2aHf51OcD_CmKdcr_ng,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,1,2025-10-14 01:30:00+02:00
2025-11-10 15:18:47+01:00,425,FR,Planned maintenance,A03,,2025-10-12 19:00:00+02:00,-otFmUxfuD6acpNqOW3ShA,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,4,2025-10-12 18:30:00+02:00
2025-11-10 15:19:56+01:00,0,FR,Planned maintenance,A03,,2025-10-15 12:00:00+02:00,Hc9KUAURSEP8lXIs8MN_RQ,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G2,1,MAW,PT1M,1,2025-10-15 08:00:00+02:00
2025-11-10 15:19:57+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-15 14:00:00+02:00,Y-oV4C9abYeONCPmiI5kbg,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G2,1,MAW,PT1M,2,2025-10-15 12:00:00+02:00
2025-11-10 15:19:58+01:00,0,FR,Planned maintenance,A03,,2025-10-16 17:00:00+02:00,Och4bcbt6OLmdvz9rVO9Lg,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G4,1,MAW,PT1M,1,2025-10-16 08:00:00+02:00
2025-11-10 15:19:58+01:00,0,FR,Planned maintenance,A03,,2025-10-16 09:00:00+02:00,l4uBN82IVSnppdFn6wckng,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G1,1,MAW,PT1M,1,2025-10-15 13:00:00+02:00
2025-11-10 15:19:58+01:00,0,FR,Planned maintenance,A03,,2025-10-16 12:00:00+02:00,QZkXIc9V8jHlW-lTSbfemw,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G2,1,MAW,PT1M,1,2025-10-16 08:00:00+02:00
2025-11-10 15:19:58+01:00,0,FR,Planned maintenance,A03,,2025-10-16 17:00:00+02:00,eizp-qj_FQvdqgKUhE0VHw,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,1,2025-10-16 08:00:00+02:00
2025-11-10 15:20:00+01:00,0,FR,Planned maintenance,A03,,2025-10-16 19:00:00+02:00,Ipnmx5lydy6JjjqW9NXvHA,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G2,1,MAW,PT1M,1,2025-10-16 15:00:00+02:00
2025-11-10 15:20:41+01:00,0,FR,Planned maintenance,A03,,2025-10-15 23:00:00+02:00,cqyL5k9YIWJ-IL3l4MYHzQ,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,2,2025-10-12 20:00:00+02:00
2025-11-10 15:22:10+01:00,420,FR,Planned maintenance,A03,,2025-10-16 03:00:00+02:00,qvQsOMbs132W_bjye2XlKA,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,1,2025-10-16 02:30:00+02:00
2025-11-10 15:22:17+01:00,0,FR,Planned maintenance,A03,,2025-10-16 12:30:00+02:00,hH6zRttfDoD-Sy4845vuTA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,1,2025-10-16 10:00:00+02:00
2025-11-10 15:23:00+01:00,0,FR,Planned maintenance,A03,,2025-10-14 13:36:00+02:00,eKX2_ZHeusgt7xA6TPgKrw,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,4,2025-10-14 07:30:00+02:00
2025-11-10 15:23:01+01:00,0,FR,Planned maintenance,A03,,2025-10-14 13:30:00+02:00,dKnz1RPy-8rOdkQUCBEgFQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2025-10-14 09:00:00+02:00
2025-11-10 15:23:12+01:00,690,FR,Planned maintenance,A03,,2025-10-14 17:30:00+02:00,5qRvkmn3g9ASRb3JOMIR7A,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,4,2025-10-14 15:30:00+02:00
2025-11-10 15:23:32+01:00,0,FR,Planned maintenance,A03,,2025-10-14 16:39:00+02:00,lbVT73iNNUELNL-yP3I_PA,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G2,1,MAW,PT1M,2,2025-10-14 10:00:00+02:00
2025-11-10 15:23:33+01:00,0,FR,Planned maintenance,A03,,2025-10-14 16:30:00+02:00,pSHbYzALLz9jG_WcwUChhw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2025-10-14 07:00:00+02:00
2025-11-10 15:23:37+01:00,0,FR,Planned maintenance,A03,,2025-10-14 16:30:00+02:00,ZAPjzPEdsfoDh2rCzQjaaA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,4,2025-10-14 09:00:00+02:00
2025-11-10 15:23:38+01:00,0,FR,Planned maintenance,A03,,2025-10-14 16:30:00+02:00,KWkUZ98Pq-P2zqJd5MiedA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,4,2025-10-14 09:00:00+02:00
2025-11-10 15:23:38+01:00,0,FR,Planned maintenance,A03,,2025-10-14 16:30:00+02:00,ubZDnmXQh1jTRgJJucakIA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,4,2025-10-14 09:00:00+02:00
2025-11-10 15:23:38+01:00,0,FR,Planned maintenance,A03,,2025-10-14 16:30:00+02:00,UNFEXNd-WWD0Nrj7oIhYnw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,4,2025-10-14 09:00:00+02:00
2025-11-10 15:23:45+01:00,145,FR,Planned maintenance,A03,,2025-10-15 03:00:00+02:00,00Afz8bI1mMW7AWHF3D36w,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2025-10-14 08:30:00+02:00
2025-11-10 15:24:13+01:00,0,FR,Planned maintenance,A03,,2025-10-15 05:30:00+02:00,pqorFFg74l_wWpfKuhYMLQ,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,12,2025-10-10 16:00:00+02:00
2025-11-10 15:26:11+01:00,0,FR,Planned maintenance,A03,,2025-10-16 18:00:00+02:00,uS_-p0Ex4jBO15-Gds0cew,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,4,2025-10-16 07:00:00+02:00
2025-11-10 15:26:11+01:00,0,FR,Planned maintenance,A03,,2025-10-15 16:30:00+02:00,g_C1WxgX6edcwhN_OMaYsQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,4,2025-10-15 07:00:00+02:00
2025-11-10 15:26:11+01:00,0,FR,Planned maintenance,A03,,2025-10-15 15:50:00+02:00,h4B1jUNdZNvhiXktrGaMgQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2025-10-15 13:00:00+02:00
2025-11-10 15:26:11+01:00,0,FR,Planned maintenance,A03,,2025-10-15 16:04:00+02:00,JHqpNJb3-k2kMZkAq7phoQ,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G4,1,MAW,PT1M,5,2025-10-15 08:00:00+02:00
2025-11-10 15:26:11+01:00,0,FR,Planned maintenance,A03,,2025-10-15 16:04:00+02:00,-TaOPS7n10_ybbZPEPcqWQ,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,5,2025-10-15 08:00:00+02:00
2025-11-10 15:26:11+01:00,795,FR,Planned maintenance,A03,Cancelled,2025-10-18 04:30:00+02:00,YTjHmi3P-ROEZZysakB2Bw,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,2,2025-10-18 03:30:00+02:00
2025-11-10 15:26:12+01:00,490,FR,Planned maintenance,A03,Cancelled,2025-10-18 08:30:00+02:00,pAXdqdaWg3-8dofnjaP4qw,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,2,2025-10-18 04:30:00+02:00
2025-11-10 15:26:12+01:00,0,FR,Planned maintenance,A03,,2025-10-15 15:42:00+02:00,ehbid2vXuNwGSFxkUAqBag,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2025-10-13 00:00:00+02:00
2025-11-10 15:27:22+01:00,0,FR,Planned maintenance,A03,,2025-10-17 13:00:00+02:00,b6FW1nY8-T0ckeoT27Yezg,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G2,1,MAW,PT1M,2,2025-10-17 07:00:00+02:00
2025-11-10 15:27:24+01:00,0,FR,Planned maintenance,A03,,2025-10-17 12:00:00+02:00,Fhz6era-s1smfbOiVHlYsA,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G4,1,MAW,PT1M,2,2025-10-17 07:00:00+02:00
2025-11-10 15:27:24+01:00,0,FR,Planned maintenance,A03,,2025-10-17 12:00:00+02:00,o1h0o1fhJZyTZxsUGq6qJg,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,2,2025-10-17 07:00:00+02:00
2025-11-10 15:28:05+01:00,0,FR,Planned maintenance,A03,,2025-10-17 16:45:00+02:00,-_-jVCRlR7MbUMQYYbn51A,69.8,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G6,1,MAW,PT1M,2,2025-10-17 13:00:00+02:00
2025-11-10 15:28:05+01:00,0,FR,Planned maintenance,A03,,2025-10-17 16:45:00+02:00,rzhMNA0vQLav7MDEOf5d5Q,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G2,1,MAW,PT1M,2,2025-10-17 13:00:00+02:00
2025-11-10 15:28:06+01:00,0,FR,Planned maintenance,A03,,2025-10-17 16:45:00+02:00,qsVOfyUEnWcTK_Nw_eOebg,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G1,1,MAW,PT1M,2,2025-10-17 13:00:00+02:00
2025-11-10 15:28:06+01:00,0,FR,Planned maintenance,A03,,2025-10-17 16:45:00+02:00,D5E2E-Sm0LL5HosJENWlUA,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G4,1,MAW,PT1M,2,2025-10-17 13:00:00+02:00
2025-11-10 15:28:06+01:00,0,FR,Planned maintenance,A03,,2025-10-17 16:45:00+02:00,SY--S81BXbKmhPdJSWfpng,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G5,1,MAW,PT1M,2,2025-10-17 13:00:00+02:00
2025-11-10 15:28:06+01:00,0,FR,Planned maintenance,A03,,2025-10-17 16:45:00+02:00,8579S8TTdrsxC-TOF7Rq_w,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G3,1,MAW,PT1M,2,2025-10-17 13:00:00+02:00
2025-11-10 15:28:13+01:00,0,FR,Planned maintenance,A03,,2025-10-16 17:30:00+02:00,Qrr2cS0jzTfopf02Q1QPqA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G4,1,MAW,PT1M,2,2025-10-16 07:00:00+02:00
2025-11-10 15:28:13+01:00,0,FR,Planned maintenance,A03,,2025-10-16 17:30:00+02:00,l9Dz3_s_-pONnVjkFu7qqA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G2,1,MAW,PT1M,2,2025-10-16 07:00:00+02:00
2025-11-10 15:28:13+01:00,0,FR,Planned maintenance,A03,,2025-10-16 17:30:00+02:00,Et2dJlzNHHs_VDJIYoJxDw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G1,1,MAW,PT1M,2,2025-10-16 07:00:00+02:00
2025-11-10 15:28:13+01:00,0,FR,Planned maintenance,A03,,2025-10-16 17:30:00+02:00,U5_3gV1wRoe1RiV5USsQbg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,2,2025-10-16 07:00:00+02:00
2025-11-10 15:28:16+01:00,0,FR,Planned maintenance,A03,,2025-10-16 15:30:00+02:00,kputiy0R4GZbZcJAeJSiXw,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G1,1,MAW,PT1M,2,2025-10-16 08:00:00+02:00
2025-11-10 15:28:26+01:00,442,FR,Planned maintenance,A03,Cancelled,2025-10-17 03:00:00+02:00,WsC3SbHmB7eWyvqDwTNlhw,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,3,2025-10-17 02:30:00+02:00
2025-11-10 15:28:28+01:00,0,FR,Planned maintenance,A03,,2025-10-19 17:00:00+02:00,V0yiREjrN0nzk74KYOzLfA,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,1,2025-10-18 06:00:00+02:00
2025-11-10 15:28:28+01:00,81,FR,Planned maintenance,A03,,2025-10-17 11:20:00+02:00,dePPvLFQSEqzZBlJR6Lt_Q,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2025-10-17 08:30:00+02:00
2025-11-10 15:28:37+01:00,0,FR,Planned maintenance,A03,,2025-10-16 18:30:00+02:00,3pvyPp36S3R2r4WEm7ucgQ,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,3,2025-10-16 13:00:00+02:00
2025-11-10 15:28:37+01:00,0,FR,Planned maintenance,A03,,2025-10-16 17:30:00+02:00,v5cgaBx4x7qC1ShEWkm6TQ,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,3,2025-10-15 08:00:00+02:00
2025-11-10 15:30:29+01:00,1201,FR,Planned maintenance,A03,,2025-10-18 02:00:00+02:00,U6_S1OLkt0RpM7la7w-GTQ,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2025-10-18 00:30:00+02:00
2025-11-10 15:30:43+01:00,0,FR,Planned maintenance,A03,,2025-10-17 11:00:00+02:00,2FwEqPGoOSedeDktp0Lw2Q,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,5,2025-10-17 07:00:00+02:00
2025-11-10 15:30:45+01:00,0,FR,Planned maintenance,A03,,2025-10-17 12:30:00+02:00,ZQC9VeoVGpLs4YAoM-m_bA,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,5,2025-10-13 08:00:00+02:00
2025-11-10 15:31:01+01:00,0,FR,Planned maintenance,A03,,2025-10-18 15:45:00+02:00,r6kGZftaq0pkWNF3DpmoGw,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G3,1,MAW,PT1M,2,2025-10-18 08:00:00+02:00
2025-11-10 15:31:08+01:00,0,FR,Planned maintenance,A03,,2025-10-17 15:40:00+02:00,2dqckItnVZdBaDSeIXsMpw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2025-10-17 13:30:00+02:00
2025-11-10 15:31:11+01:00,0,FR,Planned maintenance,A03,,2025-10-17 16:00:00+02:00,gsaF3pNPI5MDrRv89-hffw,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G2,1,MAW,PT1M,4,2025-10-13 07:00:00+02:00
2025-11-10 15:31:12+01:00,0,FR,Planned maintenance,A03,,2025-10-17 16:00:00+02:00,OWEzHvl8k0eofEr0cE-8bA,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G1,1,MAW,PT1M,4,2025-10-13 07:00:00+02:00
2025-11-10 15:31:18+01:00,270,FR,Planned maintenance,A03,,2025-10-17 19:30:00+02:00,oe_670KCClxB7qDehEesFg,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,12,2025-10-15 00:00:00+02:00
2025-11-10 15:32:21+01:00,1180,FR,Planned maintenance,A03,,2025-10-18 01:00:00+02:00,EO_tBYXERen-6PvcFSiUVg,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,3,2025-10-17 17:00:00+02:00
2025-11-10 15:35:45+01:00,500,FR,Planned maintenance,A03,,2025-10-20 07:00:00+02:00,mjdlEK45Ugx6xwDeyMS5Yg,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,5,2025-10-17 19:30:00+02:00
2025-11-10 15:41:24+01:00,0,FR,Planned maintenance,A03,,2025-10-21 05:45:00+02:00,YXFGKK9Ozv9gMqClxZsPQg,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,4,2025-10-15 22:45:00+02:00
2025-11-10 15:42:58+01:00,0,FR,Planned maintenance,A03,,2025-10-22 16:30:00+02:00,mgTR5V1NcblGsgQeZQkj9A,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G1,1,MAW,PT1M,2,2025-10-17 17:00:00+02:00
2025-11-10 15:44:57+01:00,0,FR,Planned maintenance,A03,,2025-10-22 22:30:00+02:00,jDOk0YtRzdmJ79ON2hNPtQ,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,17,2025-10-11 09:30:00+02:00
2025-11-10 15:47:31+01:00,0,FR,Planned maintenance,A03,,2025-10-14 07:00:00+02:00,c-a9b-u83ZRQqZrDOkdFAg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2025-10-13 13:30:00+02:00
2025-11-10 15:47:34+01:00,0,FR,Planned maintenance,A03,,2025-10-15 00:00:00+02:00,_AwyE0kvD3nvhwVHa_brxQ,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2025-10-13 00:00:00+02:00
2025-11-10 15:47:44+01:00,300,FR,Planned maintenance,A03,,2025-10-13 13:30:00+02:00,fXW9INARfScGZl0iIw8jGQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2025-10-13 07:00:00+02:00
2025-11-10 15:47:44+01:00,124.2,FR,Planned maintenance,A03,,2025-10-10 16:05:00+02:00,t5z3PDETF_aPWZimOFLqPg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2025-10-10 08:30:00+02:00
2025-11-10 15:47:46+01:00,0,FR,Planned maintenance,A03,,2025-10-08 13:00:00+02:00,zLggCfu0yVdRzTgvTDbNtw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2025-10-08 12:12:00+02:00
2025-11-10 15:47:46+01:00,0,FR,Planned maintenance,A03,,2025-10-08 10:37:00+02:00,78Gc7DwcS6lpu5XxqyryVg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2025-10-08 10:30:00+02:00
2025-11-10 15:47:47+01:00,0,FR,Planned maintenance,A03,,2025-10-08 16:30:00+02:00,GkjtT6JBHu3Pu6ZZFAcetw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,1,2025-10-08 10:30:00+02:00
2025-11-10 15:47:47+01:00,0,FR,Planned maintenance,A03,,2025-10-09 22:00:00+02:00,XxACKIzBCklkXsOPZZe6hA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2025-10-08 22:00:00+02:00
2025-11-10 15:47:47+01:00,0,FR,Planned maintenance,A03,,2025-10-08 10:15:00+02:00,mAE_6dCq6p1UCz0mZF1J5A,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,3,2025-10-08 09:48:00+02:00
2025-11-10 15:47:47+01:00,0,FR,Planned maintenance,A03,,2025-10-09 07:00:00+02:00,mS0JTXXIqJNN8aCfixOL4A,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2025-10-08 15:45:00+02:00
2025-11-10 15:47:48+01:00,180,FR,Planned maintenance,A03,,2025-10-08 09:48:00+02:00,7Gvw-TRNJiooXZ5LHH2Tiw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,4,2025-10-08 07:00:00+02:00
2025-11-10 15:47:52+01:00,0,FR,Planned maintenance,A03,,2025-10-08 07:00:00+02:00,ISad-gEcYRTtBi_ORWSHBQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,3,2025-10-07 16:45:00+02:00
2025-11-10 15:47:52+01:00,430,FR,Planned maintenance,A03,,2025-10-09 15:45:00+02:00,3DxXzm36MIyulrs5f0QvyQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,4,2025-10-09 07:00:00+02:00
2025-11-10 15:47:52+01:00,430,FR,Planned maintenance,A03,,2025-10-10 15:12:00+02:00,4kTIADsik_Hbp_NQdRsTiQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2025-10-10 07:00:00+02:00
2025-11-10 15:47:53+01:00,0,FR,Planned maintenance,A03,,2025-10-16 23:59:00+02:00,eO73rWDacRgR9BDbltPsZg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2025-10-14 23:30:00+02:00
2025-11-10 15:47:53+01:00,285,FR,Planned maintenance,A03,,2025-10-15 20:30:00+02:00,4BY-34KKLdXbu00H8qTNaw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2025-10-15 07:00:00+02:00
2025-11-10 15:47:53+01:00,0,FR,Planned maintenance,A03,,2025-10-16 07:00:00+02:00,OHercBB9j2RM7Z10OslkgQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2025-10-15 20:30:00+02:00
2025-11-10 15:47:53+01:00,0,FR,Planned maintenance,A03,,2025-10-10 07:00:00+02:00,6tyDFNt3sy7ABmU_oRFN7A,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,5,2025-10-09 15:45:00+02:00
2025-11-10 15:47:54+01:00,0,FR,Planned maintenance,A03,,2025-10-15 07:00:00+02:00,tHRTWh-YVDf9MncW_TngYg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,4,2025-10-10 15:12:00+02:00
2025-11-10 15:47:54+01:00,0,FR,Planned maintenance,A03,,2025-10-10 16:05:00+02:00,xFH0Se84fddkfoV4x1LJyA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,1,2025-10-10 08:30:00+02:00
2025-11-10 15:47:55+01:00,430,FR,Planned maintenance,A03,,2025-10-14 12:30:00+02:00,SyEUhzyKHuMyt22lIXSz3g,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2025-10-14 06:00:00+02:00
2025-11-10 15:47:55+01:00,430,FR,Planned maintenance,A03,,2025-10-14 23:30:00+02:00,iA4ZIg1-w7NEDB5JZSl0Og,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2025-10-14 17:00:00+02:00
2025-11-10 15:47:55+01:00,0,FR,Planned maintenance,A03,,2025-10-14 17:00:00+02:00,tPwOW7Bl6wtDm-fMXCikAw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,3,2025-10-14 12:30:00+02:00
2025-11-10 15:47:55+01:00,125.929954,FR,Planned maintenance,A03,,2025-10-17 09:45:00+02:00,W_aNGZr1iLXhmOb3BkH9fg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,1,2025-10-17 09:15:00+02:00
2025-11-10 15:47:56+01:00,153.127663,FR,Planned maintenance,A03,,2025-10-17 09:45:00+02:00,qtlOBPXHaCWOSBwVBAPDIQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2025-10-17 09:15:00+02:00
2025-11-10 15:47:56+01:00,140,FR,Planned maintenance,A03,,2025-10-16 22:45:00+02:00,3JQ6XRULXIWRxVVSessDWw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2025-10-16 17:45:00+02:00
2025-11-10 15:48:01+01:00,0,FR,Planned maintenance,A03,,2025-10-16 17:45:00+02:00,K7sHUx2ijCeub60ThhOPRw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,5,2025-10-16 17:44:00+02:00
2025-11-10 15:48:01+01:00,140,FR,Planned maintenance,A03,,2025-10-16 23:30:00+02:00,ushMbYXc1CvEVOeVUFCFYw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,8,2025-10-16 07:00:00+02:00
2025-11-10 15:48:01+01:00,0,FR,Planned maintenance,A03,,2025-10-16 23:59:00+02:00,eXcu6oMujTWbpqDHpHU6nw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2025-10-16 23:30:00+02:00
2025-11-10 15:50:18+01:00,0,FR,Planned maintenance,A03,,2025-10-24 14:00:00+02:00,sZ37Pc-UskH_9U0CGd7o2g,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G1,1,MAW,PT1M,3,2025-10-13 07:00:00+02:00
2025-11-10 15:50:22+01:00,0,FR,Planned maintenance,A03,,2025-10-27 23:59:00+01:00,1_oK2nqSJ_DKBNPlc1S7ZA,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,10,2025-10-13 00:00:00+02:00
2025-11-14 14:35:20+01:00,0,FR,Planned maintenance,A03,,2025-11-21 12:00:00+01:00,LnEZ9tHSiT6OAZ1X4aYoPw,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G1,1,MAW,PT1M,1,2025-10-16 15:00:00+02:00
2025-11-14 16:36:22+01:00,0,FR,Planned maintenance,A03,,2025-11-14 17:00:00+01:00,PuFTXsKR76tYhPVhQsMe6w,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,7,2025-10-10 17:00:00+02:00
2025-11-20 16:31:22+01:00,0,FR,Planned maintenance,A03,,2025-11-24 12:00:00+01:00,DpyU4J2aNzBg_fzrwTmWxw,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G1,1,MAW,PT1M,2,2025-10-16 08:00:00+02:00
2025-10-07 09:13:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-07 17:00:00+01:00,l15CjqyTQr-6_aSkiFuwFQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-10-27 07:00:00+01:00
2025-10-07 09:38:30+02:00,0,FR,Planned maintenance,A03,,2025-10-23 17:00:00+02:00,R0FthQoLw-Uwq2cUUVrWVg,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2025-10-23 14:00:00+02:00
2025-10-07 09:43:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-28 17:00:00+01:00,01u8KcRfAfXv3-rfih3cxw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,4,2025-10-28 07:00:00+01:00
2025-10-07 09:43:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-30 17:00:00+01:00,ZKt-pWz_vYdfDRxRRUXpOQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,4,2025-10-30 07:00:00+01:00
2025-10-07 09:43:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-29 17:00:00+01:00,cEV6m25XxXtqcU6LLSKWbQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,4,2025-10-29 07:00:00+01:00
2025-10-07 09:43:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-31 17:00:00+01:00,W0dctyEIXl5MfrB8n3I1Lw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,4,2025-10-31 07:00:00+01:00
2025-10-07 09:43:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-27 17:00:00+01:00,K5mOt7FTt2IeOJqIFxriLA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,4,2025-10-27 07:00:00+01:00
2025-10-08 03:16:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-23 17:00:00+02:00,x0fd7jLW49_LDvHXB9DTmg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,7,2025-10-23 07:00:00+02:00
2025-10-08 03:16:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-28 17:00:00+01:00,3sbEk-qmh0Q4VSFYaL3rcA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,5,2025-10-28 07:00:00+01:00
2025-10-08 03:16:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-30 17:00:00+01:00,11yyOCYaYNJ19-SonvGcBw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,5,2025-10-30 07:00:00+01:00
2025-10-08 03:16:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-24 17:00:00+02:00,m9M9W2bTeAffaqvCZEnbJw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,7,2025-10-24 07:00:00+02:00
2025-10-08 03:16:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-27 17:00:00+01:00,b6GBfmmXmwOw0yswWRkqCw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,5,2025-10-27 07:00:00+01:00
2025-10-08 03:16:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-21 17:00:00+02:00,GDV4p-BcOSSm-87GG0tlhw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,7,2025-10-21 07:00:00+02:00
2025-10-08 03:16:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-29 17:00:00+01:00,BYapRR0-mhY744YdYwVubA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,5,2025-10-29 07:00:00+01:00
2025-10-08 03:17:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-20 17:00:00+02:00,MAM9XzewqObMqejLN77p0g,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,7,2025-10-20 07:00:00+02:00
2025-10-08 03:17:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-31 17:00:00+01:00,3_aExqgH1AjiN-cPOWUBtw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,3,2025-10-31 07:00:00+01:00
2025-10-08 03:17:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-22 17:00:00+02:00,pGhOLL7_kGHtxeEZ1w8tDQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,7,2025-10-22 07:00:00+02:00
2025-10-08 05:04:57+02:00,0,FR,Planned maintenance,A03,,2025-10-21 12:00:00+02:00,GQGeEHsxRUzRHLTtW33Oxw,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2025-10-21 09:00:00+02:00
2025-10-08 06:52:18+02:00,185,FR,Planned maintenance,A03,,2025-10-21 08:30:00+02:00,c1tJgQLBReTbayrlLhgVrQ,175.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2025-10-21 05:30:00+02:00
2025-10-08 06:52:18+02:00,185,FR,Planned maintenance,A03,,2025-10-21 13:00:00+02:00,LZNEj6lsPO90j6-EBrlRFg,175.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2025-10-21 05:30:00+02:00
2025-10-08 08:26:02+02:00,0,FR,Planned maintenance,A03,,2025-10-21 17:00:00+02:00,7jnsRRCw5yzaSt2clZ2LaQ,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2025-10-21 07:00:00+02:00
2025-10-08 08:26:03+02:00,0,FR,Planned maintenance,A03,,2025-10-20 17:00:00+02:00,Dtl9YSV2NW798jdkgwhIbw,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2025-10-20 07:00:00+02:00
2025-10-08 08:33:19+02:00,0,FR,Planned maintenance,A03,,2025-10-28 17:00:00+01:00,X8eB8gGGXvDNYrYI2F4xqg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,1,2025-10-27 07:30:00+01:00
2025-10-08 08:33:19+02:00,0,FR,Planned maintenance,A03,,2025-10-28 17:00:00+01:00,ioPGx5Kd5HuSRnJAfdctTg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G2,1,MAW,PT1M,1,2025-10-27 07:30:00+01:00
2025-10-08 08:44:05+02:00,0,FR,Planned maintenance,A03,,2025-10-28 11:00:00+01:00,nrYOKVKxgdJtUBZfmPZ7bA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G1,1,MAW,PT1M,1,2025-10-28 10:00:00+01:00
2025-10-08 08:44:05+02:00,0,FR,Planned maintenance,A03,,2025-10-28 11:00:00+01:00,HKxEuv7rjhKLJE-_jm0H2w,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G2,1,MAW,PT1M,1,2025-10-28 10:00:00+01:00
2025-10-08 08:44:05+02:00,0,FR,Planned maintenance,A03,,2025-10-28 12:00:00+01:00,35Dvc9NHkAZLqFx--IxREQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G4,1,MAW,PT1M,1,2025-10-28 11:00:00+01:00
2025-10-08 08:44:05+02:00,0,FR,Planned maintenance,A03,,2025-10-27 11:00:00+01:00,PJ8Q7NDNP5QpWyZrhJaYuw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G4,1,MAW,PT1M,1,2025-10-27 10:00:00+01:00
2025-10-08 08:44:05+02:00,0,FR,Planned maintenance,A03,,2025-10-28 12:00:00+01:00,GRjbCUdjwcLYmgZgipB5xg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,1,2025-10-28 11:00:00+01:00
2025-10-08 08:44:05+02:00,0,FR,Planned maintenance,A03,,2025-10-27 12:00:00+01:00,A0WImMUISMebUbfDz3UA3A,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G1,1,MAW,PT1M,1,2025-10-27 11:00:00+01:00
2025-10-08 08:44:05+02:00,0,FR,Planned maintenance,A03,,2025-10-27 11:00:00+01:00,8UfdF5fdFBVLUlUXqMWkkg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,1,2025-10-27 10:00:00+01:00
2025-10-08 08:44:05+02:00,0,FR,Planned maintenance,A03,,2025-10-27 12:00:00+01:00,27vz309ovqY5fIRIL_EcMw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G2,1,MAW,PT1M,1,2025-10-27 11:00:00+01:00
2025-10-08 08:57:35+02:00,0,FR,Planned maintenance,A03,,2025-10-21 17:00:00+02:00,CCHKYCvKFMtXOMhaWVXTRQ,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,1,2025-10-21 13:00:00+02:00
2025-10-08 08:57:39+02:00,0,FR,Planned maintenance,A03,,2025-10-21 17:00:00+02:00,sBa-0zMGn3gCh1k4V-ZJpg,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,1,2025-10-21 13:00:00+02:00
2025-10-08 09:53:09+02:00,0,FR,Planned maintenance,A03,,2025-10-24 17:00:00+02:00,Rm4sYCIXMMHvGSyddcFQzw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,2,2025-10-20 07:00:00+02:00
2025-10-08 09:53:44+02:00,0,FR,Planned maintenance,A03,,2025-10-21 16:30:00+02:00,ox8fgkelOicaMbl3CsFN8g,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G1,1,MAW,PT1M,1,2025-10-21 07:00:00+02:00
2025-10-08 09:53:44+02:00,0,FR,Planned maintenance,A03,,2025-10-21 16:30:00+02:00,dqFZjfBqwlwiOfZfXRSp3w,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G2,1,MAW,PT1M,1,2025-10-21 07:00:00+02:00
2025-10-08 09:53:44+02:00,0,FR,Planned maintenance,A03,,2025-10-21 16:30:00+02:00,G0r4dVK3Ci9oxzStHWlaxQ,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G3,1,MAW,PT1M,1,2025-10-21 07:00:00+02:00
2025-10-08 09:53:55+02:00,0,FR,Planned maintenance,A03,,2025-10-28 17:00:00+01:00,JsBK2YJeI1JRp7_18BBwOQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,1,2025-10-28 08:00:00+01:00
2025-10-08 09:55:56+02:00,0,FR,Planned maintenance,A03,,2025-10-21 16:00:00+02:00,6vqA9cfpbjOWc-S0Il_1Pw,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,1,2025-10-21 14:00:00+02:00
2025-10-08 10:10:10+02:00,0,FR,Planned maintenance,A03,,2025-10-29 00:00:00+01:00,zDAwNSBGqVZc6MHiq99O_A,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,1,2025-10-25 00:00:00+02:00
2025-10-08 10:10:10+02:00,0,FR,Planned maintenance,A03,,2025-10-29 00:00:00+01:00,cW00b_3XCWJ4lj3TaUzwsw,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,1,2025-10-25 00:00:00+02:00
2025-11-10 15:06:07+01:00,0,FR,Planned maintenance,A03,,2025-10-21 16:00:00+02:00,XcTqq6MxJOAs7Lkppw-4CQ,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G3,1,MAW,PT1M,1,2025-10-21 08:00:00+02:00
2025-11-10 15:06:08+01:00,0,FR,Planned maintenance,A03,,2025-10-21 16:00:00+02:00,xIVrLG4SJJonKnYNjdahkQ,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G1,1,MAW,PT1M,1,2025-10-21 08:00:00+02:00
2025-11-10 15:06:08+01:00,0,FR,Planned maintenance,A03,,2025-10-21 16:00:00+02:00,WuGqlsEtUel2Ox8mzBPEew,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G2,1,MAW,PT1M,1,2025-10-21 08:00:00+02:00
2025-11-10 15:06:10+01:00,0,FR,Planned maintenance,A03,,2025-10-28 17:00:00+01:00,Sm-k-pkb472E9tfPjZfnYQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2025-10-28 13:30:00+01:00
2025-11-10 15:06:10+01:00,0,FR,Planned maintenance,A03,,2025-10-28 17:00:00+01:00,IwM6vmgQa3KJECiefb9sFA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2025-10-28 13:30:00+01:00
