created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-11-10 15:06:10+01:00,0,FR,Planned maintenance,A03,,2025-10-30 12:00:00+01:00,zWVLb2U1y7sfHKMJA6t44Q,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2025-10-30 07:30:00+01:00
2025-11-10 15:19:58+01:00,19.44,FR,Planned maintenance,A03,Cancelled,2025-10-24 08:00:00+02:00,menVjWgb38W_8kNVmPWBNQ,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2025-10-23 16:00:00+02:00
2025-11-10 15:26:57+01:00,1225,FR,Planned maintenance,A03,,2025-10-18 10:00:00+02:00,lAUvOdBCzg17h8wSVZfaJg,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,1,2025-10-18 09:00:00+02:00
2025-11-10 15:28:05+01:00,0,FR,Planned maintenance,A03,,2025-10-21 16:00:00+02:00,pUy3HvKIcmgELrjYLySN0g,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G3,1,MAW,PT1M,1,2025-10-21 08:00:00+02:00
2025-11-10 15:28:05+01:00,0,FR,Planned maintenance,A03,,2025-10-21 16:00:00+02:00,okCGnnjGbBxkSW--lYXttA,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G5,1,MAW,PT1M,1,2025-10-21 08:00:00+02:00
2025-11-10 15:28:05+01:00,0,FR,Planned maintenance,A03,,2025-10-21 16:00:00+02:00,Wi8U4bcuBIs_vDIsPNrbAA,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G6,1,MAW,PT1M,1,2025-10-21 08:00:00+02:00
2025-11-10 15:28:05+01:00,0,FR,Planned maintenance,A03,,2025-10-21 16:00:00+02:00,rddTVsT8mbg8g0Bsg7lpUg,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G4,1,MAW,PT1M,1,2025-10-21 08:00:00+02:00
2025-11-10 15:28:05+01:00,0,FR,Planned maintenance,A03,,2025-10-22 16:00:00+02:00,bq75qTfH1C4MlwJeUqKwNQ,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G1,1,MAW,PT1M,1,2025-10-22 08:00:00+02:00
2025-11-10 15:28:05+01:00,0,FR,Planned maintenance,A03,,2025-10-21 16:00:00+02:00,8Ad30aqJPNfiyaNYj914cw,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G1,1,MAW,PT1M,1,2025-10-21 08:00:00+02:00
2025-11-10 15:28:06+01:00,0,FR,Planned maintenance,A03,,2025-10-22 16:00:00+02:00,TE7aQY6AAHgxcC4N4jFR_Q,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G4,1,MAW,PT1M,1,2025-10-22 08:00:00+02:00
2025-11-10 15:28:06+01:00,0,FR,Planned maintenance,A03,,2025-10-22 16:00:00+02:00,wXJkbL5OCE5V4jyar_ZXXw,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G5,1,MAW,PT1M,1,2025-10-22 08:00:00+02:00
2025-11-10 15:28:06+01:00,0,FR,Planned maintenance,A03,,2025-10-22 16:00:00+02:00,va3BuWcfTJqxNGe9RzMB0g,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G6,1,MAW,PT1M,1,2025-10-22 08:00:00+02:00
2025-11-10 15:28:06+01:00,0,FR,Planned maintenance,A03,,2025-10-21 16:00:00+02:00,AAx4wx8yrQF6BE8tHs3sjw,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G2,1,MAW,PT1M,1,2025-10-21 08:00:00+02:00
2025-11-10 15:28:06+01:00,0,FR,Planned maintenance,A03,,2025-10-22 16:00:00+02:00,XQNxc9eBopUWY4R3cr6_jQ,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G2,1,MAW,PT1M,1,2025-10-22 08:00:00+02:00
2025-11-10 15:28:06+01:00,0,FR,Planned maintenance,A03,,2025-10-22 16:00:00+02:00,Vu_U7eC5Qr7Nr1F0orRMkQ,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G3,1,MAW,PT1M,1,2025-10-22 08:00:00+02:00
2025-11-10 15:28:18+01:00,0,FR,Planned maintenance,A03,,2025-10-24 17:00:00+02:00,5lP-J2BhpVujCGd6CcnCbA,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G4,1,MAW,PT1M,3,2025-10-20 07:00:00+02:00
2025-11-10 15:28:26+01:00,0,FR,Planned maintenance,A03,,2025-10-22 16:30:00+02:00,nIwTBxQojwF7GccKq42T8g,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,1,2025-10-21 07:15:00+02:00
2025-11-10 15:30:07+01:00,1195,FR,Planned maintenance,A03,Cancelled,2025-10-18 20:00:00+02:00,Fb35nUT8wa6BtzmT9HXSIw,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2025-10-18 19:00:00+02:00
2025-11-10 15:30:46+01:00,0,FR,Planned maintenance,A03,,2025-10-24 17:00:00+02:00,sALmdb0cT3_uwT8Ju9GQZA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2025-10-24 13:30:00+02:00
2025-11-10 15:31:01+01:00,0,FR,Planned maintenance,A03,,2025-10-18 15:45:00+02:00,cbrjv4mpbSmwY6O8LS05tQ,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G2,1,MAW,PT1M,2,2025-10-18 08:00:00+02:00
2025-11-10 15:31:01+01:00,0,FR,Planned maintenance,A03,,2025-10-18 15:45:00+02:00,hKqoxeRr1nIKdRQLtzJ9zw,69.8,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G6,1,MAW,PT1M,2,2025-10-18 08:00:00+02:00
2025-11-10 15:31:02+01:00,0,FR,Planned maintenance,A03,,2025-10-18 15:45:00+02:00,ru6WfIDpywzz1WOm3qSCqw,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G1,1,MAW,PT1M,2,2025-10-18 08:00:00+02:00
2025-11-10 15:31:02+01:00,0,FR,Planned maintenance,A03,,2025-10-18 15:45:00+02:00,bVEvRDKKGZRcWujkKZbrVA,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G4,1,MAW,PT1M,2,2025-10-18 08:00:00+02:00
2025-11-10 15:31:02+01:00,0,FR,Planned maintenance,A03,,2025-10-18 15:45:00+02:00,3V06vtfFWljB6u6tYRXu1A,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G5,1,MAW,PT1M,2,2025-10-18 08:00:00+02:00
2025-11-10 15:33:34+01:00,800,FR,Planned maintenance,A03,Cancelled,2025-10-19 17:00:00+02:00,crKrrAWv1a7G4I7AQU3uBA,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2025-10-19 15:00:00+02:00
2025-11-10 15:34:05+01:00,650,FR,Planned maintenance,A03,,2025-10-19 19:00:00+02:00,qQ7CKPfHR6XgTzfHJOjBLg,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,1,2025-10-19 10:00:00+02:00
2025-11-10 15:38:46+01:00,185,FR,Planned maintenance,A03,,2025-10-22 13:30:00+02:00,UCdU6K6H3E_10e-LtrGPxA,175.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2025-10-22 08:30:00+02:00
2025-11-10 15:38:52+01:00,650,FR,Planned maintenance,A03,,2025-10-20 09:30:00+02:00,aw0SIa4y3wSUJ_Fm7qYYZA,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,4,2025-10-20 07:00:00+02:00
2025-11-10 15:39:10+01:00,625,FR,Planned maintenance,A03,,2025-10-21 17:00:00+02:00,l2md3BQnf605PSxcOw1nYQ,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,2,2025-10-21 16:30:00+02:00
2025-11-10 15:39:22+01:00,0,FR,Planned maintenance,A03,,2025-10-20 15:45:00+02:00,Ece9dcVJy55pUswDuLcL_w,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G1,1,MAW,PT1M,2,2025-10-20 12:15:00+02:00
2025-11-10 15:39:22+01:00,0,FR,Planned maintenance,A03,,2025-10-20 15:45:00+02:00,Se2AxFtd1I5RUrm9RK9PoQ,69.8,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G6,1,MAW,PT1M,2,2025-10-20 12:15:00+02:00
2025-11-10 15:39:22+01:00,0,FR,Planned maintenance,A03,,2025-10-20 15:45:00+02:00,Eg7C1uY-xzwubSuMXk5xYA,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G2,1,MAW,PT1M,2,2025-10-20 12:15:00+02:00
2025-11-10 15:39:22+01:00,0,FR,Planned maintenance,A03,,2025-10-20 15:45:00+02:00,_qlYuEss0OuYHQyMCLUldA,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G4,1,MAW,PT1M,2,2025-10-20 12:15:00+02:00
2025-11-10 15:39:22+01:00,0,FR,Planned maintenance,A03,,2025-10-20 15:45:00+02:00,Iwy709qcB5vFgUVGfkufJw,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G3,1,MAW,PT1M,2,2025-10-20 12:15:00+02:00
2025-11-10 15:39:22+01:00,0,FR,Planned maintenance,A03,,2025-10-20 15:45:00+02:00,MeEl9nZY8K1NVEMgvAIPyw,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G5,1,MAW,PT1M,2,2025-10-20 12:15:00+02:00
2025-11-10 15:39:46+01:00,475,FR,Planned maintenance,A03,,2025-10-24 16:45:00+02:00,F-Vlb5875jdMj4u-ndYDAg,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2025-10-24 15:45:00+02:00
2025-11-10 15:39:47+01:00,635,FR,Planned maintenance,A03,,2025-10-22 17:45:00+02:00,vYA7j94u5XGYdVNXPlQM0w,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,2,2025-10-22 17:15:00+02:00
2025-11-10 15:40:19+01:00,200,FR,Planned maintenance,A03,,2025-10-20 17:30:00+02:00,qslIBcrcK21H_P_eiP_a5w,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,11,2025-10-20 14:00:00+02:00
2025-11-10 15:42:13+01:00,200,FR,Planned maintenance,A03,,2025-10-21 11:59:00+02:00,lX9ey9lkFES1R-zhAtaTKA,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,5,2025-10-21 10:30:00+02:00
2025-11-10 15:43:00+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-30 12:00:00+01:00,ChJWXocU1FYTyEYnecqQEg,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2025-10-30 08:00:00+01:00
2025-11-10 15:43:00+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-30 12:00:00+01:00,NdgP_Oc5Kt0MIQFEpgJlng,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2025-10-30 08:00:00+01:00
2025-11-10 15:43:00+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-28 17:00:00+01:00,q_UTZ6J1awv6si_v88fOYQ,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2025-10-28 13:00:00+01:00
2025-11-10 15:43:00+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-28 17:00:00+01:00,O9l_oFN8KsW1mbI8nNl3Kg,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2025-10-28 13:00:00+01:00
2025-11-10 15:43:00+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-29 17:00:00+01:00,B7kQqQzdwbpQQbk9fB4Yug,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2025-10-29 08:00:00+01:00
2025-11-10 15:43:00+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-23 12:00:00+02:00,ppihp5gQrZShrZGc8wqDTg,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2025-10-23 08:00:00+02:00
2025-11-10 15:43:00+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-23 12:00:00+02:00,OpkdnIIU_uZvpunW-BbAPg,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2025-10-23 08:00:00+02:00
2025-11-10 15:43:00+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-22 17:00:00+02:00,IuQ4whP28EawEE6SAhAgHQ,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2025-10-22 08:00:00+02:00
2025-11-10 15:43:00+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-29 17:00:00+01:00,asOJ4TOIdZVM2k4FWqdhBw,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2025-10-29 08:00:00+01:00
2025-11-10 15:43:00+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-22 17:00:00+02:00,j8cBNIUHsIi2hHRejnVfaQ,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2025-10-22 08:00:00+02:00
2025-11-10 15:43:16+01:00,0,FR,Planned maintenance,A03,,2025-10-22 00:00:00+02:00,1WtvV1wc9m7MGz8zbTILnw,175.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2025-10-21 21:04:00+02:00
2025-11-10 15:43:16+01:00,0,FR,Planned maintenance,A03,,2025-10-22 00:00:00+02:00,aMLydeSL_Q7UOUXcQpCuyg,175.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2025-10-21 21:05:00+02:00
2025-11-10 15:43:31+01:00,820,FR,Planned maintenance,A03,,2025-10-23 04:00:00+02:00,h16Bf9E8QSSBHI_ct-z4Uw,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,6,2025-10-20 09:30:00+02:00
2025-11-10 15:43:36+01:00,418,FR,Planned maintenance,A03,,2025-10-24 03:00:00+02:00,PaTwpEqWvH1ObDv921KvVw,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,1,2025-10-24 02:30:00+02:00
2025-11-10 15:43:39+01:00,0,FR,Planned maintenance,A03,,2025-10-30 17:00:00+01:00,5inxIu-jEvL45nd5Okx6bw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,1,2025-10-29 07:00:00+01:00
2025-11-10 15:43:49+01:00,180,FR,Planned maintenance,A03,Cancelled,2025-10-23 11:00:00+02:00,G15YG0Alh6kUUN3KywGrAA,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,2,2025-10-23 09:00:00+02:00
2025-11-10 15:43:49+01:00,827,FR,Planned maintenance,A03,,2025-10-23 16:00:00+02:00,6BOTGcHEn-m24U91yOYZEw,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,2,2025-10-23 07:00:00+02:00
2025-11-10 15:44:41+01:00,180,FR,Planned maintenance,A03,,2025-10-23 16:00:00+02:00,_a7n-9Z-Cr66IilDplkAEw,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,1,2025-10-23 09:00:00+02:00
2025-11-10 15:44:43+01:00,0,FR,Planned maintenance,A03,,2025-10-22 15:30:00+02:00,XgG7E2BoNNuWptpYZxOw4A,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,2,2025-10-22 07:00:00+02:00
2025-11-10 15:44:44+01:00,0,FR,Planned maintenance,A03,,2025-10-24 17:00:00+02:00,zyaG10IZMc_n21i5d55vag,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2025-10-24 07:30:00+02:00
2025-11-10 15:44:44+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-23 17:00:00+02:00,Ixo8DT5lKUyH8T5iN3T6Gw,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,4,2025-10-23 07:00:00+02:00
2025-11-10 15:44:44+01:00,0,FR,Planned maintenance,A03,,2025-10-22 17:00:00+02:00,cdk4IShJz5a5jipi0jN-jg,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,4,2025-10-22 07:00:00+02:00
2025-11-10 15:45:02+01:00,180,FR,Planned maintenance,A03,,2025-10-23 07:35:00+02:00,krAD4e0tpoz-VwzpeCFOwA,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,1,2025-10-23 01:35:00+02:00
2025-11-10 15:45:23+01:00,1201,FR,Planned maintenance,A03,,2025-10-25 02:00:00+02:00,5-Bd5HnwwcNURvH4ZfxlUg,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2025-10-25 00:30:00+02:00
2025-11-10 15:45:23+01:00,1225,FR,Planned maintenance,A03,,2025-10-25 10:00:00+02:00,XhcAfGo1phjPj8t4BWo7tg,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,1,2025-10-25 09:00:00+02:00
2025-11-10 15:45:33+01:00,780,FR,Planned maintenance,A03,,2025-10-23 15:00:00+02:00,zgZRH6hJMT3KSeyQpk-FYw,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,1,2025-10-23 13:30:00+02:00
2025-11-10 15:45:34+01:00,0,FR,Planned maintenance,A03,,2025-10-25 11:00:00+02:00,x-n94ckG5-Wws1RcWr8INg,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,2,2025-10-25 07:00:00+02:00
2025-11-10 15:45:40+01:00,270,FR,Planned maintenance,A03,,2025-10-23 17:00:00+02:00,lS7DHylotKiJ6is5KT-p6Q,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2025-10-23 13:00:00+02:00
2025-11-10 15:45:45+01:00,260,FR,Planned maintenance,A03,Cancelled,2025-10-23 18:00:00+02:00,3y_WgPo9WfvtE6wnL2GY2A,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,2,2025-10-23 15:00:00+02:00
2025-11-10 15:45:47+01:00,182,FR,Planned maintenance,A03,,2025-10-23 17:30:00+02:00,k6xFpsRlrV_LzklRak0w_Q,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,1,2025-10-23 11:30:00+02:00
2025-11-10 15:45:48+01:00,700,FR,Planned maintenance,A03,,2025-10-23 13:00:00+02:00,mmxsN27rJe2AMI8uHIHqrQ,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2025-10-23 09:00:00+02:00
2025-11-10 15:46:05+01:00,260,FR,Planned maintenance,A03,,2025-10-23 15:00:00+02:00,AQRB5DIdMbx5TfnaIQJshg,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,1,2025-10-23 14:00:00+02:00
2025-11-10 15:46:08+01:00,0,FR,Planned maintenance,A03,,2025-10-23 13:00:00+02:00,VAFBvc3G6mXRASVpP0rS6A,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G6,1,MAW,PT1M,2,2025-10-23 07:15:00+02:00
2025-11-10 15:46:15+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-26 00:00:00+02:00,X65FAd8EU4bQWtxvpUG3CA,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,2,2025-10-24 14:15:00+02:00
2025-11-10 15:46:40+01:00,0,FR,Planned maintenance,A03,,2025-10-25 00:00:00+02:00,Vf8CEuCyFgNrBLJSoNgQ_A,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,1,2025-10-23 17:30:00+02:00
2025-11-10 15:46:42+01:00,30,FR,Planned maintenance,A03,,2025-10-23 15:00:00+02:00,89Arv6bQMZnqhi9K1TR_2g,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,7,2025-10-23 04:00:00+02:00
2025-11-10 15:47:33+01:00,0,FR,Planned maintenance,A03,,2025-10-25 00:00:00+02:00,nZ3bU-cwVJVC_03dPVwDig,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2025-10-20 00:00:00+02:00
2025-11-10 15:47:56+01:00,0,FR,Planned maintenance,A03,,2025-10-23 16:00:00+02:00,zHROeSSFv28p0XldgjD3Kg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,5,2025-10-20 17:00:00+02:00
2025-11-10 15:47:56+01:00,580,FR,Planned maintenance,A03,,2025-10-23 18:00:00+02:00,LbxRIbXRhezhk8ClF92d_g,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,7,2025-10-23 15:00:00+02:00
2025-11-10 15:48:00+01:00,820,FR,Planned maintenance,A03,,2025-10-23 23:00:00+02:00,l4DGi4z0pp03R5Ra-8yZ5w,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,8,2025-10-23 18:00:00+02:00
2025-11-10 15:48:00+01:00,0,FR,Planned maintenance,A03,,2025-10-23 05:00:00+02:00,ze_IUMouvryQI3kI_cxYdQ,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2025-10-22 21:00:00+02:00
2025-11-10 15:48:01+01:00,820,FR,Planned maintenance,A03,,2025-10-24 14:15:00+02:00,k16TbBu50hx-GEKYjuh4pQ,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,6,2025-10-23 23:00:00+02:00
2025-11-10 15:48:23+01:00,418,FR,Planned maintenance,A03,,2025-10-24 04:00:00+02:00,L8CvAGoMVlYFdw6wxd5EEA,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,1,2025-10-24 03:00:00+02:00
2025-11-10 15:48:44+01:00,0,FR,Planned maintenance,A03,,2025-11-07 17:00:00+01:00,DNu2UQlmUYc5MWAyYXFpfA,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,2,2025-10-27 09:00:00+01:00
2025-11-10 15:48:44+01:00,0,FR,Planned maintenance,A03,,2025-11-07 17:00:00+01:00,_bLJIic42BqqqxIZCpcwwQ,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,2,2025-10-27 09:00:00+01:00
2025-11-10 15:48:50+01:00,1150,FR,Planned maintenance,A03,Cancelled,2025-10-25 04:00:00+02:00,Mbm7sO-ZVNBc3LRo7cw26g,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2025-10-25 03:00:00+02:00
2025-11-10 15:48:56+01:00,170,FR,Planned maintenance,A03,,2025-10-24 18:00:00+02:00,hPMkkbIrk2un26u8nXg07A,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,6,2025-10-24 16:00:00+02:00
2025-11-10 15:49:28+01:00,298,FR,Planned maintenance,A03,Cancelled,2025-10-24 19:30:00+02:00,iiyVpiur1OGS2AVpCI8ueQ,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,2,2025-10-24 18:00:00+02:00
2025-11-10 15:49:37+01:00,0,FR,Planned maintenance,A03,,2025-10-25 00:00:00+02:00,WYIj2tZplp2NYGj4MRah2w,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,2,2025-10-24 17:30:00+02:00
2025-11-10 15:49:41+01:00,360,FR,Planned maintenance,A03,,2025-10-24 16:00:00+02:00,BlC9zugNRoZSXnv0ZwubKA,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,2,2025-10-24 14:00:00+02:00
2025-11-10 15:50:18+01:00,260,FR,Planned maintenance,A03,,2025-10-26 00:00:00+02:00,S03jYFFyppo_PoYrlCOlwQ,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2025-10-25 23:00:00+02:00
2025-11-10 15:50:20+01:00,0,FR,Planned maintenance,A03,,2025-10-24 15:00:00+02:00,T-sbxgbBhp4n3W9yODZ5QA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,3,2025-10-20 07:15:00+02:00
2025-11-10 15:51:20+01:00,326,FR,Planned maintenance,A03,,2025-10-25 10:30:00+02:00,Y1eN4Ws4gixEAC3cObGHLA,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,2,2025-10-25 08:00:00+02:00
2025-11-10 15:51:21+01:00,450,FR,Planned maintenance,A03,,2025-10-25 10:30:00+02:00,rT4FLw2Hs3_vzW86UFydTQ,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,3,2025-10-25 09:30:00+02:00
2025-11-10 15:51:23+01:00,290,FR,Planned maintenance,A03,,2025-10-25 11:00:00+02:00,mS7ckoiqLzDjXFXsPSuyEQ,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,2,2025-10-25 09:30:00+02:00
2025-11-10 15:51:48+01:00,290,FR,Planned maintenance,A03,,2025-10-26 12:00:00+01:00,NQMXoSLUqJ5dAi65kBcTtA,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,1,2025-10-26 10:00:00+01:00
2025-11-10 15:51:49+01:00,180,FR,Planned maintenance,A03,,2025-10-26 19:00:00+01:00,1yOtzMJ3OYUJEtrbdds0RA,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,1,2025-10-26 08:00:00+01:00
2025-11-10 15:51:49+01:00,800,FR,Planned maintenance,A03,,2025-10-26 17:00:00+01:00,NSsewMQ6p_VMLKINHyDc7w,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,1,2025-10-26 15:00:00+01:00
2025-11-10 15:53:16+01:00,0,FR,Planned maintenance,A03,,2025-10-27 01:00:00+01:00,3qseUwyRhn9ptYpZDVOWAw,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,7,2025-10-22 23:45:00+02:00
2025-11-10 15:53:53+01:00,0,FR,Planned maintenance,A03,,2025-10-27 07:30:00+01:00,lvm-UDFThDEeCVx698vGoA,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,7,2025-10-22 23:00:00+02:00
2025-11-10 15:54:20+01:00,0,FR,Planned maintenance,A03,,2025-10-29 18:00:00+01:00,vtb6qDqcvMd2Ef7OAtwmjQ,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G6,1,MAW,PT1M,1,2025-10-29 07:00:00+01:00
2025-11-10 15:54:29+01:00,182,FR,Planned maintenance,A03,,2025-10-25 06:10:00+02:00,WCbQqqGue4UfcolvFB0U9g,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,1,2025-10-25 00:10:00+02:00
2025-11-10 15:54:29+01:00,578,FR,Planned maintenance,A03,,2025-10-25 06:40:00+02:00,9QbseJ6yFIe97Z7AxxEaUA,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,1,2025-10-25 00:40:00+02:00
2025-11-10 15:54:29+01:00,1215,FR,Planned maintenance,A03,,2025-10-26 17:00:00+01:00,gStcEmyV3v8dhk9OR-cObw,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,4,2025-10-26 05:00:00+01:00
2025-11-10 15:54:29+01:00,400,FR,Planned maintenance,A03,,2025-10-25 09:00:00+02:00,MRNsJKU5NPHSd5Xk9JIF4Q,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,8,2025-10-21 00:30:00+02:00
2025-11-10 15:54:31+01:00,180,FR,Planned maintenance,A03,,2025-10-25 17:00:00+02:00,UgI4Lp_i_-DbnJ5E09GksA,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,2,2025-10-25 07:00:00+02:00
2025-11-10 15:54:32+01:00,1192,FR,Planned maintenance,A03,,2025-10-27 12:00:00+01:00,N1PfXWV3kS6MWAeoXovrAA,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2025-10-27 08:00:00+01:00
2025-11-10 15:54:32+01:00,800,FR,Planned maintenance,A03,Cancelled,2025-10-26 17:00:00+01:00,yfAsgxEDYl8itj5BS5bDYQ,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2025-10-26 15:00:00+01:00
2025-11-10 15:54:34+01:00,0,FR,Planned maintenance,A03,,2025-10-27 05:15:00+01:00,lv1SCHBfFcIzHAALudUK5g,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,3,2025-10-26 03:45:00+01:00
2025-11-10 15:54:34+01:00,650,FR,Planned maintenance,A03,,2025-10-27 02:00:00+01:00,vdRIwyR95-q7vo1iO0ozKw,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,2,2025-10-27 00:00:00+01:00
2025-11-10 15:54:35+01:00,630,FR,Planned maintenance,A03,,2025-10-29 04:00:00+01:00,PRIgjV37iqCXINuNrk0XEg,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2025-10-29 03:30:00+01:00
2025-11-10 15:54:42+01:00,0,FR,Planned maintenance,A03,,2025-10-29 07:00:00+01:00,7uE3maYsfIcWHM9-Tdwjhg,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G4,1,MAW,PT1M,1,2025-10-28 17:00:00+01:00
2025-11-10 15:54:44+01:00,182,FR,Planned maintenance,A03,,2025-10-27 17:40:00+01:00,IDV6bkvFmzXx_QQr8lZduA,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,2,2025-10-27 11:40:00+01:00
2025-11-10 15:55:11+01:00,0,FR,Planned maintenance,A03,,2025-10-27 14:15:00+01:00,FMux--t-yMEj90ZxgLZ-vA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,2,2025-10-27 07:00:00+01:00
2025-11-10 15:55:50+01:00,0,FR,Planned maintenance,A03,,2025-10-29 16:30:00+01:00,H9UbtH2EZ7cWgL1Q78XqKg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2025-10-29 07:30:00+01:00
2025-11-10 15:55:51+01:00,0,FR,Planned maintenance,A03,,2025-10-27 16:30:00+01:00,HkV8dxNnFPJtUIgApBTkJw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2025-10-27 07:30:00+01:00
2025-11-10 15:55:51+01:00,0,FR,Planned maintenance,A03,,2025-10-28 16:30:00+01:00,F5O_smS5mZ2fu8xdu8ooSQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2025-10-28 07:30:00+01:00
2025-11-10 15:57:46+01:00,80,FR,Planned maintenance,A03,Cancelled,2025-10-29 06:00:00+01:00,SAXdfxLDcwHGcyBX2MKvow,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,3,2025-10-28 18:30:00+01:00
2025-11-10 15:57:46+01:00,260,FR,Planned maintenance,A03,Cancelled,2025-10-29 14:30:00+01:00,AcTfTTxM0anfM77scBRBzQ,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,2,2025-10-29 06:00:00+01:00
2025-11-10 15:58:10+01:00,820,FR,Planned maintenance,A03,Cancelled,2025-10-30 10:00:00+01:00,JSpFDQMB_hPE1YUu3ltCfg,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,3,2025-10-29 00:00:00+01:00
2025-11-10 15:58:16+01:00,0,FR,Planned maintenance,A03,,2025-10-29 16:30:00+01:00,ZcGj3T-_wmF4RhBxDUYnpw,69.8,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G6,1,MAW,PT1M,1,2025-10-29 08:00:00+01:00
2025-11-10 15:58:21+01:00,0,FR,Planned maintenance,A03,,2025-10-30 17:00:00+01:00,JYyoWqpLQkm-WSYr7x_r9g,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G1,1,MAW,PT1M,7,2025-10-30 07:00:00+01:00
2025-11-10 15:58:23+01:00,782,FR,Planned maintenance,A03,,2025-10-28 20:00:00+01:00,vn7btNj-seZI-yYGB1IM1Q,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,10,2025-10-22 03:06:00+02:00
2025-11-10 15:58:33+01:00,0,FR,Planned maintenance,A03,,2025-10-28 16:30:00+01:00,kxNq1VRDBw7wueQPMiTQeQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,3,2025-10-27 07:15:00+01:00
2025-11-10 15:58:40+01:00,820,FR,Planned maintenance,A03,Cancelled,2025-10-30 10:00:00+01:00,d6lOTOw-4IIYNB_gnbyfwA,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,3,2025-10-28 18:30:00+01:00
2025-11-10 15:58:40+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-30 18:00:00+01:00,Q9UQuH40jtpAYDqZvoK9Zg,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,3,2025-10-30 10:00:00+01:00
2025-11-10 15:58:42+01:00,0,FR,Planned maintenance,A03,,2025-10-28 12:25:00+01:00,fPX12SVEfiiYtEoGyIypNA,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2025-10-28 08:00:00+01:00
2025-11-10 15:58:42+01:00,0,FR,Planned maintenance,A03,,2025-10-28 12:25:00+01:00,xnEhfv1nrh57GM44HAwkQg,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2025-10-28 08:00:00+01:00
2025-11-10 16:01:32+01:00,1212,FR,Planned maintenance,A03,,2025-10-31 12:00:00+01:00,0B71Vunf7QfnCPXXPDBS9w,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2025-10-31 08:00:00+01:00
2025-11-10 16:01:45+01:00,0,FR,Planned maintenance,A03,,2025-10-30 11:00:00+01:00,EHOsI8RwwxnIM7dAMfxBTg,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G1,1,MAW,PT1M,2,2025-10-30 09:00:00+01:00
2025-11-10 16:01:48+01:00,0,FR,Planned maintenance,A03,,2025-10-29 15:00:00+01:00,X8qNBbQpGZFLk8iw9VRWQQ,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,1,2025-10-29 14:00:00+01:00
2025-11-10 16:02:01+01:00,0,FR,Planned maintenance,A03,,2025-10-29 12:00:00+01:00,iM8jRA9Gms5Bq7oDLUPZew,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2025-10-28 07:30:00+01:00
2025-11-10 16:02:04+01:00,30,FR,Planned maintenance,A03,,2025-10-29 16:00:00+01:00,yfEavtQKs9pXmPCUS1Jycw,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,6,2025-10-29 14:00:00+01:00
2025-11-10 16:02:04+01:00,0,FR,Planned maintenance,A03,,2025-10-29 14:00:00+01:00,P9HW2sROyeaGmJ0o8j9hEQ,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,9,2025-10-24 14:15:00+02:00
2025-11-10 16:02:04+01:00,560,FR,Planned maintenance,A03,,2025-10-29 17:30:00+01:00,Pc329LV3yc3GJMjqhgroYw,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,2,2025-10-29 16:00:00+01:00
2025-11-10 16:02:37+01:00,0,FR,Planned maintenance,A03,,2025-10-31 12:00:00+01:00,2BUnHuQP6XavhxWZ4vVCyw,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,2,2025-10-31 07:15:00+01:00
2025-11-10 16:02:37+01:00,0,FR,Planned maintenance,A03,,2025-10-30 16:00:00+01:00,rpkZacw0Y2EYDrdRoxSKmw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G4,1,MAW,PT1M,1,2025-10-30 13:30:00+01:00
2025-11-10 16:02:37+01:00,0,FR,Planned maintenance,A03,,2025-10-30 16:00:00+01:00,7eqHMGBNqZqNsnngao4vCQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,1,2025-10-30 13:30:00+01:00
2025-11-10 16:02:39+01:00,0,FR,Planned maintenance,A03,,2025-10-30 12:00:00+01:00,yrDvRUWRcRfI8HIWk8HkPg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2025-10-30 10:30:00+01:00
2025-11-10 16:03:17+01:00,530,FR,Planned maintenance,A03,,2025-10-29 20:00:00+01:00,Pu5J3o9gQZ0-BpkpK0j9IQ,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,2,2025-10-29 18:30:00+01:00
2025-11-10 16:03:22+01:00,0,FR,Planned maintenance,A03,,2025-10-29 20:10:00+01:00,S5BoEVCnmoV4JrpL1kxUcw,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,2,2025-10-28 00:00:00+01:00
2025-11-10 16:03:37+01:00,820,FR,Planned maintenance,A03,,2025-10-30 19:30:00+01:00,LWx3FUjgLMwxvwrUQ2BakQ,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,3,2025-10-29 17:30:00+01:00
2025-11-10 16:04:15+01:00,0,FR,Planned maintenance,A03,,2025-10-30 12:00:00+01:00,oTLdJhOghTnYGGiblkuSxw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2025-10-30 10:30:00+01:00
2025-11-10 16:04:15+01:00,0,FR,Planned maintenance,A03,,2025-10-30 11:45:00+01:00,h0lAoIuIu_QLdgGzV49L9Q,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G4,1,MAW,PT1M,2,2025-10-20 07:00:00+02:00
2025-11-10 16:05:01+01:00,0,FR,Planned maintenance,A03,,2025-10-31 16:30:00+01:00,C_9TBT6xPwB6dGsGNxFEPQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2025-10-31 07:30:00+01:00
2025-11-10 16:05:01+01:00,0,FR,Planned maintenance,A03,,2025-10-31 16:00:00+01:00,H6KDrwpgoN4JkmbWh8TziA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,4,2025-10-31 07:30:00+01:00
2025-11-10 16:05:01+01:00,0,FR,Planned maintenance,A03,,2025-10-30 16:30:00+01:00,2JBWmSRF0laRyjl9lrt2EQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,5,2025-10-30 07:30:00+01:00
2025-11-10 16:06:17+01:00,0,FR,Planned maintenance,A03,,2025-10-31 09:00:00+01:00,wO7MG9_xILzuhKrBAnY2rQ,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G2,1,MAW,PT1M,3,2025-10-27 07:00:00+01:00
2025-11-10 16:07:00+01:00,490,FR,Planned maintenance,A03,,2025-10-31 14:30:00+01:00,g5j_IzkqvCUdiuGiF7R6ow,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,6,2025-10-30 19:30:00+01:00
2025-11-10 16:11:13+01:00,760,FR,Planned maintenance,A03,,2025-11-02 12:00:00+01:00,g9evHQbGybbdhCBC8ZkP5w,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,10,2025-10-29 04:03:00+01:00
2025-11-10 16:12:00+01:00,765,FR,Planned maintenance,A03,,2025-11-03 01:00:00+01:00,yKPt8z1rvjKI-Rd8yhMMSg,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,16,2025-10-28 23:50:00+01:00
2025-11-10 16:18:34+01:00,0,FR,Planned maintenance,A03,,2025-11-06 08:15:00+01:00,0wyNTdc0kf2umBLSmw2RNQ,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G4,1,MAW,PT1M,4,2025-10-29 17:00:00+01:00
2025-11-10 16:20:27+01:00,0,FR,Planned maintenance,A03,,2025-11-06 14:00:00+01:00,IIglnMrQJsDrayGz4CIiaw,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G1,1,MAW,PT1M,6,2025-10-20 07:00:00+02:00
2025-11-13 21:29:20+01:00,0,FR,Planned maintenance,A03,,2025-11-13 21:28:00+01:00,YjiT-ounquuDQSpNHSFZFQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,8,2025-10-28 21:30:00+01:00
2025-10-07 09:19:00+02:00,0,FR,Planned maintenance,A03,,2025-11-04 17:00:00+01:00,TrTNysI9pZgSMoP12gzXxg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,1,2025-11-04 07:00:00+01:00
2025-10-07 09:19:00+02:00,0,FR,Planned maintenance,A03,,2025-11-05 17:00:00+01:00,RchKi0ON5eO1ZkYXMXFxnw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,1,2025-11-05 07:00:00+01:00
2025-10-07 09:19:02+02:00,0,FR,Planned maintenance,A03,,2025-11-06 17:00:00+01:00,jxZfvqlDqSWajNStqrYvCg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,1,2025-11-06 07:00:00+01:00
2025-10-07 09:19:02+02:00,0,FR,Planned maintenance,A03,,2025-11-07 17:00:00+01:00,Uy8RKsgVeZyRXGd0JMgPZA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,1,2025-11-07 07:00:00+01:00
2025-10-07 09:19:02+02:00,0,FR,Planned maintenance,A03,,2025-11-03 17:00:00+01:00,jwsJ2EvmSj0BhjnMoifXtA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,1,2025-11-03 07:00:00+01:00
2025-10-07 18:19:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-05 17:00:00+01:00,wLSfQvAGEwfT2HdWJtZ3dA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2025-11-03 07:00:00+01:00
2025-10-08 07:54:23+02:00,0,FR,Planned maintenance,A03,,2025-11-13 17:00:00+01:00,PvkXum3bYXzq43yh2eT-Sg,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,1,2025-11-13 07:30:00+01:00
2025-10-08 08:18:34+02:00,0,FR,Planned maintenance,A03,,2025-11-20 16:30:00+01:00,g6Ws90crgAeloRStof_okw,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,2,2025-11-12 07:30:00+01:00
2025-10-08 08:18:34+02:00,0,FR,Planned maintenance,A03,,2025-11-20 16:30:00+01:00,JvW-XIin9IcFCHc4nWPJVg,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,2,2025-11-12 07:30:00+01:00
2025-10-08 09:53:04+02:00,0,FR,Planned maintenance,A03,,2025-11-07 16:30:00+01:00,GhXVYb3vEQvrz4foPnsbXw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,2,2025-11-03 07:30:00+01:00
2025-10-08 10:19:19+02:00,0,FR,Planned maintenance,A03,,2025-11-04 17:00:00+01:00,yLf5-rhueJGIyuE2VaXoSQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2025-11-03 07:30:00+01:00
2025-10-08 10:19:20+02:00,0,FR,Planned maintenance,A03,,2025-11-04 17:00:00+01:00,WXczXOD0iGfqmu390-KbYg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2025-11-04 13:30:00+01:00
2025-11-10 15:10:41+01:00,0,FR,Planned maintenance,A03,,2025-11-03 09:30:00+01:00,btUEpEg-m_RPwOSEXZHvLg,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G4,1,MAW,PT1M,1,2025-11-03 07:30:00+01:00
2025-11-10 15:14:06+01:00,0,FR,Planned maintenance,A03,,2025-11-13 18:00:00+01:00,XUw9wnobj6L-ohcMY70K1w,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G4,1,MAW,PT1M,1,2025-11-12 07:00:00+01:00
2025-11-10 15:19:58+01:00,0,FR,Planned maintenance,A03,,2025-11-04 18:00:00+01:00,A8wrh9H9tUO1bbFomtRSNw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,1,2025-11-04 07:00:00+01:00
2025-11-10 15:20:00+01:00,0,FR,Planned maintenance,A03,,2025-11-04 18:00:00+01:00,YQEB6Rba0Gg5HYPPeL0Hlw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,1,2025-11-04 07:00:00+01:00
2025-11-10 15:20:00+01:00,0,FR,Planned maintenance,A03,,2025-11-04 18:00:00+01:00,HA_cSjV7ofnwh13Wu8H8Gg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,1,2025-11-04 07:00:00+01:00
2025-11-10 15:20:00+01:00,0,FR,Planned maintenance,A03,,2025-11-04 18:00:00+01:00,CyfQi1qR_Sjl5mpfWKbn8A,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,1,2025-11-04 07:00:00+01:00
2025-11-10 15:32:40+01:00,0,FR,Planned maintenance,A03,,2025-11-03 17:00:00+01:00,XC96DWzgcNeQXdRq4lutrA,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,3,2025-11-03 06:00:00+01:00
2025-11-10 15:42:09+01:00,0,FR,Planned maintenance,A03,,2025-11-06 17:00:00+01:00,0pXTfJUzvAmVJBrK7Vmfpw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,1,2025-11-06 09:00:00+01:00
2025-11-10 15:42:10+01:00,0,FR,Planned maintenance,A03,,2025-11-05 17:00:00+01:00,YMTsNYlEfcxeOH44VspCOg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,1,2025-11-05 09:00:00+01:00
2025-11-10 15:42:45+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-07 17:30:00+01:00,COv59j0wKOenuQ-ytgfBIA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2025-11-07 08:00:00+01:00
2025-11-10 15:43:40+01:00,0,FR,Planned maintenance,A03,,2025-11-04 12:00:00+01:00,uwqrQN7tXx88lIaz1P-wuQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2025-11-04 08:00:00+01:00
2025-11-10 15:43:50+01:00,0,FR,Planned maintenance,A03,,2025-11-05 17:00:00+01:00,cjuGx-m25pgi6f3sMpKF5g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2025-11-05 13:30:00+01:00
2025-11-10 15:48:51+01:00,0,FR,Planned maintenance,A03,,2025-11-07 18:00:00+01:00,ztz7GbguATmnhIXx5tZ_sA,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G3,1,MAW,PT1M,2,2025-11-07 07:00:00+01:00
2025-11-10 15:54:20+01:00,0,FR,Planned maintenance,A03,,2025-10-31 17:00:00+01:00,m_9Noru-Q4cS4ctXau_wvg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,2,2025-10-31 08:00:00+01:00
2025-11-10 15:54:20+01:00,0,FR,Planned maintenance,A03,,2025-10-31 17:00:00+01:00,43rG7cpixe-D6lE3vC951Q,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,2,2025-10-31 08:00:00+01:00
2025-11-10 15:59:38+01:00,0,FR,Planned maintenance,A03,,2025-11-13 17:00:00+01:00,C0qIMoE4ufVvNJ8s-ZRl2w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2025-11-13 07:30:00+01:00
2025-11-10 15:59:57+01:00,180,FR,Planned maintenance,A03,,2025-11-01 16:00:00+01:00,i7ne5JR6DHzRZPFDDkwpYw,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,1,2025-11-01 10:00:00+01:00
2025-11-10 15:59:57+01:00,180,FR,Planned maintenance,A03,,2025-11-02 16:00:00+01:00,cJE59y3QkffSD8JBrf3kyw,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,1,2025-11-02 10:00:00+01:00
2025-11-10 15:59:59+01:00,180,FR,Planned maintenance,A03,,2025-11-03 16:00:00+01:00,jqj06_Ye91MnqtTfh7vJew,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,1,2025-11-03 10:00:00+01:00
2025-11-10 16:01:51+01:00,0,FR,Planned maintenance,A03,,2025-11-05 18:00:00+01:00,0zBhyEHEPFndbBG6Fatl2A,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,1,2025-11-04 14:00:00+01:00
2025-11-10 16:02:18+01:00,0,FR,Planned maintenance,A03,,2025-11-04 17:00:00+01:00,85aNMSgNYYeVT-E-MjDDFQ,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,1,2025-11-04 14:00:00+01:00
2025-11-10 16:05:01+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-02 00:00:00+01:00,V990k99RA2LF0hJPDD1ufA,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,2,2025-10-31 17:15:00+01:00
2025-11-10 16:06:10+01:00,1230,FR,Planned maintenance,A03,,2025-11-02 03:00:00+01:00,VAINVF4Xdj0tvRx167vhAA,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2025-11-02 02:00:00+01:00
2025-11-10 16:06:11+01:00,1228,FR,Planned maintenance,A03,Cancelled,2025-11-01 02:00:00+01:00,fBLWrJRyYvr-9830b0kqDg,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2025-11-01 00:30:00+01:00
2025-11-10 16:06:11+01:00,1230,FR,Planned maintenance,A03,Cancelled,2025-11-01 09:30:00+01:00,RinU5guwU8MCCH0YUBOvdQ,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,2,2025-11-01 08:00:00+01:00
2025-11-10 16:06:57+01:00,805,FR,Planned maintenance,A03,,2025-11-02 19:30:00+01:00,6QkOJl2eMwf3SY-lVq0nmg,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,2,2025-11-02 18:00:00+01:00
2025-11-10 16:07:00+01:00,295,FR,Planned maintenance,A03,Cancelled,2025-10-31 20:15:00+01:00,7DGUJxnQoxonQsp9E39-Ew,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,3,2025-10-31 17:15:00+01:00
2025-11-10 16:07:00+01:00,330,FR,Planned maintenance,A03,,2025-10-31 15:30:00+01:00,gKBRN40CVKCOoan_u235Bw,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,5,2025-10-31 14:30:00+01:00
2025-11-10 16:07:00+01:00,490,FR,Planned maintenance,A03,,2025-10-31 18:00:00+01:00,9UjLNXK7wzl4MHm5LFfKKA,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,5,2025-10-31 15:30:00+01:00
2025-11-10 16:07:00+01:00,65,FR,Planned maintenance,A03,Cancelled,2025-10-31 17:15:00+01:00,BiW3SS5xEpZOsO_o_L3q8A,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,6,2025-10-31 14:45:00+01:00
2025-11-10 16:07:01+01:00,820,FR,Planned maintenance,A03,,2025-11-01 10:00:00+01:00,RfatP8s4g9T902gExWOEmA,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,3,2025-10-31 18:00:00+01:00
2025-11-10 16:07:36+01:00,0,FR,Planned maintenance,A03,,2025-11-05 16:30:00+01:00,OJRT3QPAhiQzWZdwnPd_LQ,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G2,1,MAW,PT1M,1,2025-11-05 08:00:00+01:00
2025-11-10 16:07:54+01:00,400,FR,Planned maintenance,A03,,2025-10-31 17:15:00+01:00,rVwdjab4eYgZMpsLavyTbA,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,2,2025-10-31 16:45:00+01:00
2025-11-10 16:07:54+01:00,0,FR,Planned maintenance,A03,,2025-11-06 18:00:00+01:00,t2UnQZhsBWCsaBDOLmgwcQ,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2025-11-06 14:00:00+01:00
2025-11-10 16:08:05+01:00,0,FR,Planned maintenance,A03,,2025-10-31 16:30:00+01:00,tvP2nd-ZewF99YYpayDlbQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2025-10-31 13:30:00+01:00
2025-11-10 16:09:07+01:00,100,FR,Planned maintenance,A03,,2025-10-31 22:25:00+01:00,E_BNszcRl3GHDOjkTYuJZQ,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,3,2025-10-31 20:00:00+01:00
2025-11-10 16:09:27+01:00,805,FR,Planned maintenance,A03,Cancelled,2025-11-01 19:30:00+01:00,KKSbRdHfcmKPnAe7qIrCuw,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,2,2025-11-01 18:00:00+01:00
2025-11-10 16:09:50+01:00,0,FR,Planned maintenance,A03,,2025-11-03 16:00:00+01:00,6Zm6dn8Um7R0r4lXMXsuDw,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,3,2025-11-01 10:00:00+01:00
2025-11-10 16:10:30+01:00,260,FR,Planned maintenance,A03,,2025-11-02 15:00:00+01:00,RU_16OdLNIHTRolpym2Hew,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,3,2025-11-02 05:00:00+01:00
2025-11-10 16:10:41+01:00,0,FR,Planned maintenance,A03,,2025-11-01 17:00:00+01:00,SliD9DpQj85WFq07WshLVw,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,3,2025-10-31 17:45:00+01:00
2025-11-10 16:10:45+01:00,0,FR,Planned maintenance,A03,,2025-11-02 11:30:00+01:00,g0wf8JaabZLjgmIiaDvy1Q,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,5,2025-10-31 20:15:00+01:00
2025-11-10 16:11:06+01:00,0,FR,Planned maintenance,A03,,2025-11-02 13:00:00+01:00,sni4elNDnZtV12nfJkivsg,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,7,2025-10-31 11:00:00+01:00
2025-11-10 16:11:17+01:00,65,FR,Planned maintenance,A03,,2025-11-04 10:00:00+01:00,wO2LVFcAW5f7-ZzSkMByjw,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,1,2025-11-04 08:30:00+01:00
2025-11-10 16:11:17+01:00,295,FR,Planned maintenance,A03,,2025-11-04 08:30:00+01:00,pwTnmz237vwQ4b43-K8gtg,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,2,2025-11-03 16:00:00+01:00
2025-11-10 16:11:28+01:00,80,FR,Planned maintenance,A03,,2025-11-02 11:15:00+01:00,rQEf1eNwmG1b2cHk18Rzxg,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2025-11-02 07:00:00+01:00
2025-11-10 16:11:32+01:00,0,FR,Planned maintenance,A03,,2025-11-02 12:35:00+01:00,AaZ908Uz9UracWQ_8ucY0g,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2025-11-02 08:00:00+01:00
2025-11-10 16:11:32+01:00,0,FR,Planned maintenance,A03,,2025-11-02 12:34:00+01:00,OAKM7Qr6TNgI5q0WraigtQ,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2025-11-02 08:00:00+01:00
2025-11-10 16:11:34+01:00,1489,FR,Planned maintenance,A03,,2025-11-02 19:45:00+01:00,s2O1mggm8ryKSsPg5uqv1Q,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,1,2025-11-02 12:54:00+01:00
2025-11-10 16:11:37+01:00,920,FR,Planned maintenance,A03,Cancelled,2025-11-03 00:00:00+01:00,gtQqhU4NuKZ-mA8buM9FEw,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,3,2025-11-02 19:00:00+01:00
2025-11-10 16:11:56+01:00,180,FR,Planned maintenance,A03,,2025-11-02 17:55:00+01:00,FEsrRYJkdPDAbJ_PiBmnww,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,4,2025-11-02 13:00:00+01:00
2025-11-10 16:12:32+01:00,180,FR,Planned maintenance,A03,,2025-11-03 03:00:00+01:00,4abrhuzevrQyddulv0Ps1w,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,6,2025-11-02 14:00:00+01:00
2025-11-10 16:12:37+01:00,596,FR,Planned maintenance,A03,,2025-11-03 03:30:00+01:00,THtmNWemZOiENVrie_Ao7w,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,3,2025-11-02 15:00:00+01:00
2025-11-10 16:12:47+01:00,630,FR,Planned maintenance,A03,,2025-11-05 04:00:00+01:00,eM0OHXa-I8P5Xzoi2g6HlQ,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,1,2025-11-05 03:30:00+01:00
2025-11-10 16:13:37+01:00,0,FR,Planned maintenance,A03,,2025-11-13 17:00:00+01:00,IPcstvb7t_fEBCmOUVHCvQ,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2025-11-13 08:00:00+01:00
2025-11-10 16:13:42+01:00,0,FR,Planned maintenance,A03,,2025-11-07 17:00:00+01:00,ofH09Th8PaO3wJnr92iCog,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,1,2025-11-06 07:30:00+01:00
2025-11-10 16:14:03+01:00,622,FR,Planned maintenance,A03,,2025-11-05 11:00:00+01:00,tl8j-1xAQs8v0c6yF1dkwQ,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,3,2025-11-05 10:30:00+01:00
2025-11-10 16:14:10+01:00,270,FR,Planned maintenance,A03,,2025-11-04 17:00:00+01:00,qoM5otkd6QDkCweU66YxUA,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,1,2025-11-04 14:00:00+01:00
