created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-11-10 16:14:10+01:00,260,FR,Planned maintenance,A03,,2025-11-04 16:00:00+01:00,610Cf6XeGrZTJrMVUbZT-A,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,1,2025-11-04 14:00:00+01:00
2025-11-10 16:15:14+01:00,520,FR,Planned maintenance,A03,,2025-11-05 03:00:00+01:00,C_ZRGeH4itnGsHXvmymrZA,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2025-11-05 02:30:00+01:00
2025-11-10 16:15:14+01:00,180,FR,Planned maintenance,A03,Cancelled,2025-11-04 12:00:00+01:00,L6TA3ZwaoargEtFqSummkA,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,2,2025-11-04 10:00:00+01:00
2025-11-10 16:15:35+01:00,633,FR,Planned maintenance,A03,,2025-11-05 16:00:00+01:00,acKpNZ-y_z0b1BNRye2c4A,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2025-11-05 15:30:00+01:00
2025-11-10 16:16:07+01:00,180,FR,Planned maintenance,A03,Cancelled,2025-11-04 16:00:00+01:00,s_X2bnbigCNg0Aknc3WB4A,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,2,2025-11-04 14:00:00+01:00
2025-11-10 16:16:11+01:00,490,FR,Planned maintenance,A03,,2025-11-04 16:30:00+01:00,DLopYIcKIaoCgIWSjKnqUw,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,2,2025-11-04 10:00:00+01:00
2025-11-10 16:16:14+01:00,180,FR,Planned maintenance,A03,,2025-11-04 16:00:00+01:00,PX_LWUHsD38ZPPp9wqD5sg,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,1,2025-11-04 14:00:00+01:00
2025-11-10 16:17:12+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-06 17:00:00+01:00,mQruw28hfDgTzJ1xegGv_A,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G4,1,MAW,PT1M,2,2025-11-06 08:00:00+01:00
2025-11-10 16:17:12+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-06 17:00:00+01:00,9hb0RvCQ47vas7mKHVbkQw,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,2,2025-11-06 08:00:00+01:00
2025-11-10 16:17:12+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-06 17:00:00+01:00,nUSaO9apfDLAM2xlzEElBw,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G2,1,MAW,PT1M,2,2025-11-06 08:00:00+01:00
2025-11-10 16:17:19+01:00,840,FR,Planned maintenance,A03,,2025-11-06 11:00:00+01:00,387Ryf3E7SG8rUyfBVDWcw,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,5,2025-11-04 16:30:00+01:00
2025-11-10 16:17:19+01:00,800,FR,Planned maintenance,A03,Cancelled,2025-11-07 00:00:00+01:00,lG4kc6cMnGbV-fkXpTHZLQ,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,3,2025-11-05 14:30:00+01:00
2025-11-10 16:17:22+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-05 18:00:00+01:00,O4MWm41VEgib88VOfyyC4w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,4,2025-11-05 12:00:00+01:00
2025-11-10 16:17:22+01:00,0,FR,Planned maintenance,A03,,2025-11-05 17:00:00+01:00,9pjHn_sAKcbBGFzHKrdpvg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2025-11-05 13:30:00+01:00
2025-11-10 16:17:22+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-05 18:00:00+01:00,BElrNk-7xGN52bf8YaUyCw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,4,2025-11-05 12:00:00+01:00
2025-11-10 16:17:22+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-05 18:00:00+01:00,evn73UPSLdN_KpOpzyYWHA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,4,2025-11-05 12:00:00+01:00
2025-11-10 16:17:24+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-05 18:00:00+01:00,a8_0y1_vL7U0F16BXqL3Ew,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,4,2025-11-05 12:00:00+01:00
2025-11-10 16:17:24+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-05 18:00:00+01:00,4IQbfC74ZvL0CDSf_EU0dQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2025-11-05 12:00:00+01:00
2025-11-10 16:17:24+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-05 18:00:00+01:00,NYjKa7W6ifTlXsKAd5C7CA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,4,2025-11-05 12:00:00+01:00
2025-11-10 16:17:24+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-05 18:00:00+01:00,ZJWI69Xl5GIREayO_Oc48g,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,4,2025-11-05 12:00:00+01:00
2025-11-10 16:17:24+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-05 18:00:00+01:00,ctpbgvOQx7i3eZFTXSSoBQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,4,2025-11-05 12:00:00+01:00
2025-11-10 16:17:24+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-05 18:00:00+01:00,j52Tv6x2ueCdVrFLaA2DsA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,4,2025-11-05 12:00:00+01:00
2025-11-10 16:17:25+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-05 18:00:00+01:00,XzkmH5GRq4GPHGjDW94ObQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,4,2025-11-05 12:00:00+01:00
2025-11-10 16:17:25+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-05 18:00:00+01:00,PB-phLcCLfRTupZyzWKw2A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,4,2025-11-05 12:00:00+01:00
2025-11-10 16:17:25+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-05 18:00:00+01:00,SQBMymHqJ43tCBPg97l93w,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,4,2025-11-05 12:00:00+01:00
2025-11-10 16:17:37+01:00,1200,FR,Planned maintenance,A03,,2025-11-05 11:00:00+01:00,qQr4xyTeHKnTfNiaD1xO4Q,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,1,2025-11-05 10:00:00+01:00
2025-11-10 16:17:37+01:00,1187,FR,Planned maintenance,A03,Cancelled,2025-11-05 11:00:00+01:00,6AnVzu_0184TWIOnn7NBnQ,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,2,2025-11-05 10:00:00+01:00
2025-11-10 16:17:44+01:00,840,FR,Planned maintenance,A03,,2025-11-07 14:00:00+01:00,PCP42zxp8aHc_z9UVHwbFg,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,2,2025-11-06 15:30:00+01:00
2025-11-10 16:18:00+01:00,685,FR,Planned maintenance,A03,,2025-11-05 17:00:00+01:00,PV8OU1ug46ljAmyqQuc21Q,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2025-11-05 11:30:00+01:00
2025-11-10 16:18:05+01:00,0,FR,Planned maintenance,A03,,2025-11-06 12:00:00+01:00,uSl4UrqSXBZro4O1YKR5Ug,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,4,2025-11-06 07:30:00+01:00
2025-11-10 16:18:05+01:00,0,FR,Planned maintenance,A03,,2025-11-06 12:00:00+01:00,p4u4WV_DadITG1JBDGsyTg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,4,2025-11-06 07:30:00+01:00
2025-11-10 16:18:32+01:00,347,FR,Planned maintenance,A03,,2025-11-05 16:30:00+01:00,jWGQRKxNq8N8P5z2ZbPtTg,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,1,2025-11-05 14:30:00+01:00
2025-11-10 16:18:43+01:00,450,FR,Planned maintenance,A03,Cancelled,2025-11-07 03:00:00+01:00,D3EEN6RaFQMxeA9pBWxfMA,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,2,2025-11-07 02:30:00+01:00
2025-11-10 16:18:43+01:00,430,FR,Planned maintenance,A03,Cancelled,2025-11-08 03:00:00+01:00,aKn6n-c7mTSTsTGfoEXN0A,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,3,2025-11-08 02:30:00+01:00
2025-11-10 16:19:20+01:00,0,FR,Planned maintenance,A03,,2025-11-06 09:00:00+01:00,yZvthCmxGC14Wz9MpUF8Kw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,1,2025-11-06 08:00:00+01:00
2025-11-10 16:19:26+01:00,377,FR,Planned maintenance,A03,,2025-11-08 04:00:00+01:00,GkBqAWO146HnU0OMkXDXJQ,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,2,2025-11-08 03:30:00+01:00
2025-11-10 16:19:35+01:00,1330,FR,Planned maintenance,A03,,2025-11-05 21:42:00+01:00,RIJ51XqQfoAnx7SzW-Gnxw,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,2,2025-11-05 12:00:00+01:00
2025-11-10 16:19:41+01:00,572,FR,Planned maintenance,A03,,2025-11-06 18:00:00+01:00,5lYSvHGDc2HHKhMT82IMJQ,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2025-11-06 17:30:00+01:00
2025-11-10 16:19:58+01:00,805,FR,Planned maintenance,A03,,2025-11-08 09:30:00+01:00,DOsW6z2z-DJWywWUGqMINA,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,1,2025-11-08 08:00:00+01:00
2025-11-10 16:20:07+01:00,420,FR,Planned maintenance,A03,,2025-11-07 03:00:00+01:00,1CP11VQBCLKeeHKo0D3fZQ,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,2,2025-11-07 02:30:00+01:00
2025-11-10 16:20:10+01:00,0,FR,Planned maintenance,A03,,2025-11-06 17:00:00+01:00,h9oczggGmabmduRKeCw6mg,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G4,1,MAW,PT1M,1,2025-11-06 09:00:00+01:00
2025-11-10 16:20:13+01:00,180,FR,Planned maintenance,A03,Cancelled,2025-11-07 20:00:00+01:00,-t8_bIqeEK5iIxlLWNkSqg,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,2,2025-11-07 08:00:00+01:00
2025-11-10 16:20:23+01:00,270,FR,Planned maintenance,A03,,2025-11-06 15:30:00+01:00,36QpzD2KMWqdY7DsXKGGoQ,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,3,2025-11-06 11:00:00+01:00
2025-11-10 16:20:32+01:00,0,FR,Planned maintenance,A03,,2025-11-06 13:05:00+01:00,UdANGHyFDIIWq4s5fn0wUQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2025-11-06 13:00:00+01:00
2025-11-10 16:20:42+01:00,0,FR,Planned maintenance,A03,,2025-11-10 17:00:00+01:00,79xkhoCLSa1aeZBBBy5YQw,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G6,1,MAW,PT1M,1,2025-11-10 07:00:00+01:00
2025-11-10 16:21:02+01:00,0,FR,Planned maintenance,A03,,2025-11-13 12:00:00+01:00,dZeWbrM4ZW9MN4qhKQfKYw,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,1,2025-11-13 08:00:00+01:00
2025-11-10 16:21:02+01:00,0,FR,Planned maintenance,A03,,2025-11-13 12:00:00+01:00,8f6Jo-Y13SqYTiI84UbXTQ,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,1,2025-11-13 08:00:00+01:00
2025-11-10 16:21:13+01:00,580,FR,Planned maintenance,A03,,2025-11-06 15:46:00+01:00,k1ZmQZuntSPAVu5hwL129g,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,7,2025-11-03 17:00:00+01:00
2025-11-10 16:21:13+01:00,0,FR,Planned maintenance,A03,,2025-11-18 07:00:00+01:00,bygDvRPaQrAO11qYu1ImWg,69.8,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G6,1,MAW,PT1M,3,2025-11-12 07:00:00+01:00
2025-11-10 16:21:23+01:00,0,FR,Planned maintenance,A03,,2025-11-12 17:00:00+01:00,9DItmZGwm5xNW9nJZNj7Sw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G1,1,MAW,PT1M,2,2025-11-12 07:30:00+01:00
2025-11-10 16:21:23+01:00,0,FR,Planned maintenance,A03,,2025-11-06 16:20:00+01:00,5huX_6Z5aHgBiVqSTHwf8A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2025-11-03 07:30:00+01:00
2025-11-10 16:21:25+01:00,0,FR,Planned maintenance,A03,,2025-11-07 17:00:00+01:00,VGkxMKDMAWUeGEFKsEAZXg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,1,2025-11-07 13:30:00+01:00
2025-11-10 16:22:05+01:00,0,FR,Planned maintenance,A03,,2025-11-07 00:00:00+01:00,703O4noyrGM82_gcmsyLWw,175.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2025-11-06 22:40:00+01:00
2025-11-10 16:23:04+01:00,0,FR,Planned maintenance,A03,,2025-11-07 12:00:00+01:00,_w8zV9J1qK8xcuebWNiX1w,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2025-11-07 10:00:00+01:00
2025-11-10 16:25:16+01:00,90,FR,Planned maintenance,A03,,2025-11-09 01:44:00+01:00,ZPbehZ8FwvZlbNyHvz5CsQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1515,MAW,PT1M,1,2025-11-09 01:29:00+01:00
2025-11-10 16:25:16+01:00,95,FR,Planned maintenance,A03,,2025-11-09 01:59:00+01:00,ZPbehZ8FwvZlbNyHvz5CsQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1530,MAW,PT1M,1,2025-11-09 01:44:00+01:00
2025-11-10 16:25:16+01:00,85,FR,Planned maintenance,A03,,2025-11-09 01:29:00+01:00,ZPbehZ8FwvZlbNyHvz5CsQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1500,MAW,PT1M,1,2025-11-09 01:14:00+01:00
2025-11-10 16:25:16+01:00,110,FR,Planned maintenance,A03,,2025-11-09 04:59:00+01:00,ZPbehZ8FwvZlbNyHvz5CsQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1665,MAW,PT1M,1,2025-11-09 03:59:00+01:00
2025-11-10 16:25:16+01:00,120,FR,Planned maintenance,A03,,2025-11-09 06:45:00+01:00,ZPbehZ8FwvZlbNyHvz5CsQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1725,MAW,PT1M,1,2025-11-09 04:59:00+01:00
2025-11-10 16:25:16+01:00,100,FR,Planned maintenance,A03,,2025-11-09 03:59:00+01:00,ZPbehZ8FwvZlbNyHvz5CsQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1545,MAW,PT1M,1,2025-11-09 01:59:00+01:00
2025-11-10 16:25:16+01:00,80,FR,Planned maintenance,A03,,2025-11-09 01:14:00+01:00,ZPbehZ8FwvZlbNyHvz5CsQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1380,MAW,PT1M,1,2025-11-08 23:14:00+01:00
2025-11-10 16:25:16+01:00,27,FR,Planned maintenance,A03,,2025-11-08 20:44:00+01:00,ZPbehZ8FwvZlbNyHvz5CsQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1215,MAW,PT1M,1,2025-11-08 20:29:00+01:00
2025-11-10 16:25:16+01:00,70,FR,Planned maintenance,A03,,2025-11-08 22:59:00+01:00,ZPbehZ8FwvZlbNyHvz5CsQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1320,MAW,PT1M,1,2025-11-08 22:14:00+01:00
2025-11-10 16:25:16+01:00,62,FR,Planned maintenance,A03,,2025-11-08 22:14:00+01:00,ZPbehZ8FwvZlbNyHvz5CsQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1305,MAW,PT1M,1,2025-11-08 21:59:00+01:00
2025-11-10 16:25:16+01:00,58,FR,Planned maintenance,A03,,2025-11-08 21:59:00+01:00,ZPbehZ8FwvZlbNyHvz5CsQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1290,MAW,PT1M,1,2025-11-08 21:44:00+01:00
2025-11-10 16:25:16+01:00,51,FR,Planned maintenance,A03,,2025-11-08 21:44:00+01:00,ZPbehZ8FwvZlbNyHvz5CsQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1275,MAW,PT1M,1,2025-11-08 21:29:00+01:00
2025-11-10 16:25:16+01:00,45,FR,Planned maintenance,A03,,2025-11-08 21:29:00+01:00,ZPbehZ8FwvZlbNyHvz5CsQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1260,MAW,PT1M,1,2025-11-08 21:14:00+01:00
2025-11-10 16:25:16+01:00,39,FR,Planned maintenance,A03,,2025-11-08 21:14:00+01:00,ZPbehZ8FwvZlbNyHvz5CsQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1245,MAW,PT1M,1,2025-11-08 20:59:00+01:00
2025-11-10 16:25:16+01:00,32,FR,Planned maintenance,A03,,2025-11-08 20:59:00+01:00,ZPbehZ8FwvZlbNyHvz5CsQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1230,MAW,PT1M,1,2025-11-08 20:44:00+01:00
2025-11-10 16:25:16+01:00,20,FR,Planned maintenance,A03,,2025-11-08 20:29:00+01:00,ZPbehZ8FwvZlbNyHvz5CsQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1200,MAW,PT1M,1,2025-11-08 20:14:00+01:00
2025-11-10 16:25:16+01:00,12,FR,Planned maintenance,A03,,2025-11-08 20:14:00+01:00,ZPbehZ8FwvZlbNyHvz5CsQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1185,MAW,PT1M,1,2025-11-08 19:59:00+01:00
2025-11-10 16:25:16+01:00,75,FR,Planned maintenance,A03,,2025-11-08 23:14:00+01:00,ZPbehZ8FwvZlbNyHvz5CsQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1365,MAW,PT1M,1,2025-11-08 22:59:00+01:00
2025-11-10 16:25:16+01:00,0,FR,Planned maintenance,A03,,2025-11-08 19:59:00+01:00,ZPbehZ8FwvZlbNyHvz5CsQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,1,2025-11-08 00:15:00+01:00
2025-11-10 16:25:42+01:00,0,FR,Planned maintenance,A03,,2025-11-07 16:00:00+01:00,4Qnle7IhyEPKzqLMHjmIbg,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2025-11-07 15:00:00+01:00
2025-11-10 16:25:44+01:00,391,FR,Planned maintenance,A03,Cancelled,2025-11-08 03:00:00+01:00,tLTiFVjfxHIUK9QW3z39ew,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,3,2025-11-08 02:30:00+01:00
2025-11-10 16:25:49+01:00,0,FR,Planned maintenance,A03,,2025-11-07 16:00:00+01:00,D4Qbm68rPOR8lYh5jSGNjw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,6,2025-11-05 07:00:00+01:00
2025-11-10 16:25:49+01:00,740,FR,Planned maintenance,A03,,2025-11-07 18:00:00+01:00,UK1UNLUM6gbscKtOneqCdA,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2025-11-07 16:00:00+01:00
2025-11-10 16:25:50+01:00,0,FR,Planned maintenance,A03,,2025-11-07 16:30:00+01:00,9aPKps0GddncQ7SQJy-b2w,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,3,2025-11-07 14:00:00+01:00
2025-11-10 16:25:50+01:00,840,FR,Planned maintenance,A03,,2025-11-08 09:00:00+01:00,dCCtp01nhUWpgQoZknshUw,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,4,2025-11-07 16:30:00+01:00
2025-11-10 16:25:54+01:00,1230,FR,Planned maintenance,A03,Cancelled,2025-11-08 17:00:00+01:00,9EN_uV8S_KK3TNEpqYbbqA,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,3,2025-11-08 04:30:00+01:00
2025-11-10 16:26:35+01:00,440,FR,Planned maintenance,A03,,2025-11-09 11:00:00+01:00,skmCsS0vXrskXfdHvsrwfQ,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,2,2025-11-09 10:30:00+01:00
2025-11-10 16:26:53+01:00,740,FR,Planned maintenance,A03,,2025-11-09 17:00:00+01:00,FzcxauCJlL9vORKRVD46Tg,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2025-11-09 15:00:00+01:00
2025-11-10 16:27:09+01:00,1200,FR,Planned maintenance,A03,,2025-11-08 12:00:00+01:00,ckeiPtctU3OIuZNQdbuaLA,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2025-11-08 07:00:00+01:00
2025-11-10 16:27:47+01:00,0,FR,Planned maintenance,A03,,2025-11-08 17:00:00+01:00,Q2cmuVtC3bm0ehIXsie1GA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,5,2025-11-03 07:30:00+01:00
2025-11-10 16:28:15+01:00,1200,FR,Planned maintenance,A03,Cancelled,2025-11-11 00:00:00+01:00,Fnz_qByJME91pdj7FG7qAQ,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,2,2025-11-10 09:00:00+01:00
2025-11-10 16:28:15+01:00,400,FR,Planned maintenance,A03,,2025-11-08 23:00:00+01:00,RVH4jlMDbeXIgnqWvj-f6g,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,5,2025-11-08 09:00:00+01:00
2025-11-10 16:28:15+01:00,840,FR,Planned maintenance,A03,,2025-11-10 09:00:00+01:00,WOxGunbGbqhzQ70zp2XvYA,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,1,2025-11-08 23:00:00+01:00
2025-11-10 16:28:18+01:00,25,FR,Planned maintenance,A03,,2025-11-09 02:30:00+01:00,3TpNFD9_c44Sur9OiZ4fbg,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,2,2025-11-08 23:20:00+01:00
2025-11-10 16:28:44+01:00,712,FR,Planned maintenance,A03,,2025-11-10 02:30:00+01:00,97B1jfleIVlMdB0urs99-w,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,4,2025-11-09 07:30:00+01:00
2025-11-10 16:28:53+01:00,30,FR,Planned maintenance,A03,,2025-11-09 13:00:00+01:00,-ZkBk6c3HD8Kk0MJZ_ORfw,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,135,MAW,PT1M,2,2025-11-09 10:14:00+01:00
2025-11-10 16:28:53+01:00,28,FR,Planned maintenance,A03,,2025-11-09 10:14:00+01:00,-ZkBk6c3HD8Kk0MJZ_ORfw,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,2,2025-11-09 08:00:00+01:00
2025-11-10 16:28:53+01:00,20,FR,Planned maintenance,A03,,2025-11-09 08:00:00+01:00,iH5xjjaIrIvDnHECwjhzLA,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,2,2025-11-09 07:30:00+01:00
2025-11-10 16:29:07+01:00,30,FR,Planned maintenance,A03,,2025-11-09 11:45:00+01:00,NbXBxgACG6NNC2f0-peqtg,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,3,2025-11-09 11:00:00+01:00
2025-11-10 16:29:15+01:00,774,FR,Planned maintenance,A03,Cancelled,2025-11-10 16:00:00+01:00,zOn5wKXZG2C75WEvcGjyKw,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,2,2025-11-10 14:30:00+01:00
2025-11-10 16:29:53+01:00,180,FR,Planned maintenance,A03,,2025-11-09 16:30:00+01:00,Jg5ekQz9P5R_w8JOs0Oqiw,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,3,2025-11-09 04:00:00+01:00
2025-11-10 16:30:11+01:00,50,FR,Planned maintenance,A03,,2025-11-09 21:15:00+01:00,RPRXpRc_UTfP4lT3oKTa_Q,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,1,2025-11-09 18:00:00+01:00
2025-11-10 16:30:14+01:00,60,FR,Planned maintenance,A03,,2025-11-09 15:59:00+01:00,dsREMvBrTscU517lE0AlvQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,4,2025-11-09 14:00:00+01:00
2025-11-10 16:30:14+01:00,80,FR,Planned maintenance,A03,,2025-11-09 17:00:00+01:00,dsREMvBrTscU517lE0AlvQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,120,MAW,PT1M,4,2025-11-09 15:59:00+01:00
2025-11-10 16:30:49+01:00,50,FR,Planned maintenance,A03,,2025-11-09 23:30:00+01:00,9_Hzuouhv0qg4HSzNz285A,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,2,2025-11-09 21:15:00+01:00
2025-11-11 11:05:19+01:00,50,FR,Planned maintenance,A03,Cancelled,2025-11-11 00:00:00+01:00,kgBcLfN3jEKW1Pv1uSqoBg,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,3,2025-11-10 07:00:00+01:00
2025-11-11 11:05:26+01:00,100,FR,Planned maintenance,A03,,2025-11-10 09:30:00+01:00,R65haYoxmtwXMQETJ5H-sQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,2,2025-11-10 09:00:00+01:00
2025-11-11 11:05:33+01:00,0,FR,Planned maintenance,A03,,2025-11-12 17:00:00+01:00,UARPl0yS7kFVRz_nA1bJkg,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G6,1,MAW,PT1M,1,2025-11-12 08:00:00+01:00
2025-11-11 11:05:33+01:00,0,FR,Planned maintenance,A03,,2025-11-13 17:00:00+01:00,4iKNCKV8iP95aTZklFDONQ,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G4,1,MAW,PT1M,1,2025-11-13 07:00:00+01:00
2025-11-11 11:05:45+01:00,0,FR,Planned maintenance,A03,,2025-11-10 17:00:00+01:00,sDE0BFE5UKPUCZzXoJMNxA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,1,2025-11-10 00:00:00+01:00
2025-11-11 11:05:54+01:00,0,FR,Planned maintenance,A03,,2025-11-10 17:00:00+01:00,Ane19EO_O-VwdxL7sZLo3A,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2025-11-10 07:00:00+01:00
2025-11-11 11:05:55+01:00,0,FR,Planned maintenance,A03,,2025-11-10 15:00:00+01:00,a2UmozE33F0LcOWJC5eauQ,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,9,2025-11-09 08:00:00+01:00
2025-11-11 11:06:09+01:00,1225,FR,Planned maintenance,A03,Cancelled,2025-11-12 00:00:00+01:00,5MD63cMIMntW3RSbKtLhUQ,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,2,2025-11-11 00:00:00+01:00
2025-11-11 11:06:20+01:00,0,FR,Planned maintenance,A03,,2025-11-10 17:30:00+01:00,7uOeAmYJY8bBnaFzyLRNYA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2025-11-10 16:30:00+01:00
2025-11-11 11:06:21+01:00,0,FR,Planned maintenance,A03,,2025-11-10 16:30:00+01:00,sAiy0zyPYHN5EHYTHLRfBQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2025-11-10 07:30:00+01:00
2025-11-11 11:06:21+01:00,0,FR,Planned maintenance,A03,,2025-11-10 16:30:00+01:00,MZW0Av5tNVLEczJvKXh0XA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2025-11-10 07:30:00+01:00
2025-11-11 11:06:31+01:00,700,FR,Planned maintenance,A03,,2025-11-10 18:00:00+01:00,PF8ku5TB7Kz0UnUcGVXyhw,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,5,2025-11-10 14:30:00+01:00
2025-11-11 11:06:37+01:00,830,FR,Planned maintenance,A03,,2025-11-10 21:00:00+01:00,JSnJmYlYbyl8wheTSaLmlg,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,13,2025-11-05 09:30:00+01:00
2025-11-11 11:06:37+01:00,1030,FR,Planned maintenance,A03,,2025-11-10 18:45:00+01:00,zpILHb2qmoWZXUkVzCw2TQ,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,4,2025-11-10 09:00:00+01:00
2025-11-11 11:06:57+01:00,1010,FR,Planned maintenance,A03,,2025-11-10 20:30:00+01:00,KUNnwebxaxPV9D8lki2jPg,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,2,2025-11-10 19:27:00+01:00
2025-11-11 11:07:07+01:00,720,FR,Planned maintenance,A03,,2025-11-10 23:00:00+01:00,IqVxhENdw0yrMjQWxUHrxQ,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,3,2025-11-10 18:45:00+01:00
2025-11-11 11:07:34+01:00,875,FR,Planned maintenance,A03,,2025-11-11 02:00:00+01:00,PMsgXJ-enrgwGcXaEKIIzQ,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,3,2025-11-10 20:30:00+01:00
2025-11-11 11:07:34+01:00,775,FR,Planned maintenance,A03,,2025-11-11 09:00:00+01:00,qrR4xJaTu_XIh24Jb7uT1A,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,3,2025-11-10 23:00:00+01:00
2025-11-11 11:07:54+01:00,100,FR,Planned maintenance,A03,,2025-11-11 02:00:00+01:00,aFN6oqMTAUNcxvjtC8CYSQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,1,2025-11-11 01:30:00+01:00
2025-11-11 11:08:15+01:00,1125,FR,Planned maintenance,A03,,2025-11-11 17:30:00+01:00,eZSSYDFGzMQyzdIpp_dRXA,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,7,2025-11-09 11:00:00+01:00
2025-11-11 11:08:59+01:00,840,FR,Planned maintenance,A03,,2025-11-11 10:30:00+01:00,A0Z5BgWSbmfx-Aa7h33KxA,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,3,2025-11-11 09:00:00+01:00
2025-11-11 12:46:20+01:00,0,FR,Planned maintenance,A03,,2025-11-11 16:30:00+01:00,_or7cSK85TvLLjheawZv4A,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,1,2025-11-11 15:00:00+01:00
2025-11-11 15:05:19+01:00,0,FR,Planned maintenance,A03,,2025-11-12 06:00:00+01:00,DfF4V9u86n4uQNeuZQp7fQ,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,3,2025-11-10 23:00:00+01:00
2025-11-11 15:19:28+01:00,0,FR,Planned maintenance,A03,,2025-11-12 15:30:00+01:00,KlviYxbNpb0g9IQhUglw-w,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,1,2025-11-12 06:00:00+01:00
2025-11-11 15:47:19+01:00,750,FR,Planned maintenance,A03,,2025-11-12 11:00:00+01:00,lyRO9bRLHjCYUBOCoHtrtA,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,1,2025-11-12 09:00:00+01:00
2025-11-11 15:49:19+01:00,750,FR,Planned maintenance,A03,,2025-11-12 16:00:00+01:00,ZP6zwxyyILSwJZNdyfWymA,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,1,2025-11-12 13:00:00+01:00
2025-11-11 17:38:19+01:00,750,FR,Planned maintenance,A03,,2025-11-11 17:36:00+01:00,pBM4NqyKSDCR94YKcoBzZg,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,2,2025-11-11 16:52:00+01:00
2025-11-12 07:24:24+01:00,180,FR,Planned maintenance,A03,Cancelled,2025-11-12 17:00:00+01:00,F35kbZuDwpDQmUn-YxGKaw,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,3,2025-11-12 14:30:00+01:00
2025-11-12 09:55:19+01:00,1050,FR,Planned maintenance,A03,,2025-11-12 10:00:00+01:00,XrNoVVq1ng08BucPTmbWkA,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,3,2025-11-11 10:30:00+01:00
2025-11-12 10:27:47+01:00,0,FR,Planned maintenance,A03,,2025-11-13 17:00:00+01:00,9cwhj7l4Yn1iF_HxtapJQg,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,1,2025-11-13 08:00:00+01:00
2025-11-12 11:35:22+01:00,0,FR,Planned maintenance,A03,,2025-11-12 11:30:00+01:00,Ky8NS2ScU81B2VCuVPMCMg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2025-11-12 09:30:00+01:00
2025-11-12 15:29:19+01:00,0,FR,Planned maintenance,A03,,2025-11-13 00:00:00+01:00,eL5y9zYBv_94AfeOoF9Kcg,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,4,2025-11-11 10:30:00+01:00
2025-11-12 15:50:22+01:00,0,FR,Planned maintenance,A03,,2025-11-12 15:30:00+01:00,zhhNT4vqsNDsbMZxcoUVqw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2025-11-12 08:00:00+01:00
2025-11-12 15:52:26+01:00,0,FR,Planned maintenance,A03,,2025-11-12 15:30:00+01:00,yxv4O_-HR1w_5jsv9obA0A,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2025-11-12 08:00:00+01:00
2025-11-12 15:53:21+01:00,0,FR,Planned maintenance,A03,,2025-11-12 15:30:00+01:00,KgEvwGiJQOIe_cdi3ywiLA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2025-11-12 08:00:00+01:00
2025-11-12 15:55:19+01:00,0,FR,Planned maintenance,A03,,2025-11-12 15:30:00+01:00,f4bAz7u5QYqa2z1zhH0Clg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2025-11-12 13:30:00+01:00
2025-11-12 16:03:21+01:00,0,FR,Planned maintenance,A03,,2025-11-12 16:00:00+01:00,4UG02jGw5uIMwGHB8uxu_Q,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,3,2025-11-12 07:00:00+01:00
2025-11-12 16:12:19+01:00,750,FR,Planned maintenance,A03,,2025-11-14 17:00:00+01:00,JoZ4tvkUJHRxT684e0iW8Q,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,3,2025-11-12 07:00:00+01:00
2025-11-12 20:44:19+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-13 17:00:00+01:00,8dZN4i4EjG8U0pylkE2TXg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,4,2025-11-13 07:00:00+01:00
2025-11-12 23:45:18+01:00,520,FR,Planned maintenance,A03,,2025-11-12 23:43:00+01:00,o7jaikunKPbSd7vWYTtjGQ,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,4,2025-11-12 17:00:00+01:00
2025-11-12 23:52:27+01:00,337,FR,Planned maintenance,A03,,2025-11-13 00:00:00+01:00,IDe52UwWGyphHHfEK6jdhw,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,11,2025-11-10 12:09:00+01:00
2025-11-13 01:01:27+01:00,0,FR,Planned maintenance,A03,,2025-11-13 02:00:00+01:00,d0qMfvNg0s2UictfBL73PA,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,3,2025-11-12 15:30:00+01:00
2025-11-13 11:55:16+01:00,0,FR,Planned maintenance,A03,,2025-11-13 11:30:00+01:00,LCTXjzyKgYWp-O2zDnCo9Q,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,2,2025-11-13 07:00:00+01:00
2025-11-13 13:05:19+01:00,0,FR,Planned maintenance,A03,,2025-11-13 13:04:00+01:00,hDNDMu6W06ldzICnM8BTtQ,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,3,2025-11-11 16:30:00+01:00
2025-11-13 14:37:27+01:00,0,FR,Planned maintenance,A03,,2025-11-13 14:30:00+01:00,QzgKKkPzPlRQCfXOnNhv8Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2025-11-13 07:30:00+01:00
2025-11-13 16:45:20+01:00,0,FR,Planned maintenance,A03,,2025-11-13 16:44:00+01:00,vU_IKvXd4SkkBHfjEkDESA,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2025-11-13 00:00:00+01:00
2025-11-17 03:40:19+01:00,0,FR,Planned maintenance,A03,,2025-11-17 04:30:00+01:00,bnAt3MUSpIHfnk5KfK4hyQ,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,8,2025-11-09 19:00:00+01:00
2025-11-18 12:17:20+01:00,1210,FR,Planned maintenance,A03,,2025-11-18 12:14:00+01:00,_qZFvkYE4I2KB-IjntN56w,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,11,2025-11-12 10:00:00+01:00
2025-11-18 23:34:18+01:00,0,FR,Planned maintenance,A03,,2025-11-19 01:00:00+01:00,X-0tnp3m5xWf93z0h1kYBg,120.0,Fossil Gas,17W0000014685871,France,COGENERATION NORMANDIE,COGENERATION NORMANDIE (AMFARD) TRAIN 14,1,MAW,PT1M,9,2025-11-07 11:30:00+01:00
2025-11-28 14:48:19+01:00,0,FR,Planned maintenance,A03,,2025-11-28 14:45:00+01:00,LixKPoCwx1pR8kTVXE0vFA,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G4,1,MAW,PT1M,5,2025-11-06 11:30:00+01:00
2025-12-04 14:16:49+01:00,0,FR,Planned maintenance,A03,,2025-12-19 17:00:00+01:00,OoadVnxdVppPSSO4Ri5Eng,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G2,1,MAW,PT1M,4,2025-11-12 07:00:00+01:00
2026-05-16 20:29:40+02:00,0,FR,Planned maintenance,A03,,2026-05-16 20:25:00+02:00,AUvsgeaOH4mLE5EywInlZw,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,42,2025-10-31 22:25:00+01:00
2025-10-07 09:42:54+02:00,0,FR,Planned maintenance,A03,,2025-11-17 17:00:00+01:00,aEtOlPw6L6EpexoDwAqMHw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2025-11-17 07:30:00+01:00
2025-10-07 17:50:16+02:00,0,FR,Planned maintenance,A03,,2025-11-18 17:00:00+01:00,KvjR3qCaBffDQw_nDSTnGw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2025-11-18 08:00:00+01:00
2025-10-07 17:50:16+02:00,0,FR,Planned maintenance,A03,,2025-11-18 17:00:00+01:00,IT7Nf2tgIqV3Z-iHEimhzQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2025-11-18 08:00:00+01:00
2025-10-07 17:50:17+02:00,0,FR,Planned maintenance,A03,,2025-11-18 17:00:00+01:00,SCQqg6gePqKAillwLjo47w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2025-11-18 08:00:00+01:00
2025-10-07 17:50:17+02:00,0,FR,Planned maintenance,A03,,2025-11-18 17:00:00+01:00,nMDXzQBXpWMauqLBbN_XeQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2025-11-18 08:00:00+01:00
2025-10-07 17:50:17+02:00,0,FR,Planned maintenance,A03,,2025-11-18 17:00:00+01:00,Ee5vjkz1-JXH52vwcnbDVA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2025-11-18 08:00:00+01:00
2025-10-08 04:12:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-13 17:00:00+01:00,wG8ny91kBDnRICdQR8x__g,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2025-11-13 14:00:00+01:00
2025-10-08 06:34:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-20 17:00:00+01:00,ZITeXNoDf-KP93oKi2cbiw,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2025-11-13 08:00:00+01:00
2025-10-08 09:49:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-26 17:00:00+01:00,f4AtZPhm2wL1ONNXsrg9qA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2025-11-26 07:30:00+01:00
2025-10-08 09:49:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-27 17:00:00+01:00,Zm8EX8SZrkfu56KlkLt3lA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2025-11-27 07:30:00+01:00
2025-10-08 09:49:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-20 17:00:00+01:00,YDKfl3_E7N8YCzMEJbHCDg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2025-11-20 07:30:00+01:00
2025-10-08 09:49:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-21 17:00:00+01:00,3a-lfKkxGHeMf6aF5GvmOA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2025-11-21 07:30:00+01:00
2025-10-08 09:49:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-18 17:00:00+01:00,EjIIvtOleFiFe2AIFvQuxA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2025-11-18 07:30:00+01:00
2025-10-08 09:49:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-25 17:00:00+01:00,FzRagaKAdYUrTf9OTUaR1Q,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2025-11-25 07:30:00+01:00
2025-10-08 09:49:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-17 17:00:00+01:00,J81GiEpoRU0BlzFV978Bdg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2025-11-17 07:30:00+01:00
2025-10-08 09:49:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-28 17:00:00+01:00,K60KvCTNpq-Y0Ic98jhuUw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2025-11-28 07:30:00+01:00
2025-10-08 09:49:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-19 17:00:00+01:00,tP-wwOd22-eXXO6jifYfsw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2025-11-19 07:30:00+01:00
2025-10-08 09:49:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-24 17:00:00+01:00,y41MEA8R2Bj0snKVhiEDPQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2025-11-24 07:30:00+01:00
2025-10-08 10:19:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-19 17:00:00+01:00,HNx73KDeQ7TFJmZ2Six4-g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2025-11-18 07:30:00+01:00
2025-11-10 15:08:11+01:00,0,FR,Planned maintenance,A03,,2025-11-21 16:00:00+01:00,cwKLo3BOM3DAnoWV66seSQ,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G2,1,MAW,PT1M,3,2025-11-17 08:00:00+01:00
2025-11-10 15:09:17+01:00,0,FR,Planned maintenance,A03,,2025-11-22 10:30:00+01:00,Kg_DvJTHbBAjnRxHF6bQwA,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,1,2025-11-22 08:00:00+01:00
2025-11-10 15:47:55+01:00,0,FR,Planned maintenance,A03,,2025-11-19 00:00:00+01:00,eRBxVce4gt6dqvOHWODKww,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2025-11-17 00:00:00+01:00
2025-11-10 15:48:00+01:00,0,FR,Planned maintenance,A03,,2025-11-18 20:00:00+01:00,F1rCkOlj1OuMHRC8RUYNXg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2025-11-18 06:00:00+01:00
2025-11-10 16:04:32+01:00,0,FR,Planned maintenance,A03,,2025-11-19 18:00:00+01:00,sh-CXlZeMNaNYRkalJKiZw,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G4,1,MAW,PT1M,1,2025-11-19 07:00:00+01:00
2025-11-10 16:13:37+01:00,0,FR,Planned maintenance,A03,,2025-11-14 17:00:00+01:00,XG88UlrsHP8CI8M47JuNNQ,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2025-11-14 08:00:00+01:00
2025-11-10 16:13:48+01:00,0,FR,Planned maintenance,A03,,2025-11-25 17:00:00+01:00,JhTK3B5I7hflw4ecff37mw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G6,1,MAW,PT1M,1,2025-11-25 08:00:00+01:00
2025-11-10 16:13:48+01:00,0,FR,Planned maintenance,A03,,2025-11-25 17:00:00+01:00,AiVv5cDSpsDjsvJg45hqkg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,1,2025-11-25 08:00:00+01:00
2025-11-10 16:18:46+01:00,0,FR,Planned maintenance,A03,,2025-11-14 16:00:00+01:00,IWouQYix-8REChAM02WwoA,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2025-11-14 10:00:00+01:00
2025-11-10 16:19:04+01:00,0,FR,Planned maintenance,A03,,2025-11-17 17:00:00+01:00,e0YGSTFXn0rLwsffZr0u5w,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,1,2025-11-17 13:30:00+01:00
2025-11-10 16:21:14+01:00,0,FR,Planned maintenance,A03,,2025-11-26 07:00:00+01:00,BQb9r5hu6jcVCFYeQZ6jZg,69.8,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G6,1,MAW,PT1M,3,2025-11-20 18:00:00+01:00
2025-11-10 16:23:18+01:00,0,FR,Planned maintenance,A03,,2025-11-20 18:00:00+01:00,YvhsRuhopQBLnn0O3IYu3A,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G2,1,MAW,PT1M,1,2025-11-20 07:00:00+01:00
2025-11-10 16:25:43+01:00,0,FR,Planned maintenance,A03,,2025-11-14 12:00:00+01:00,GlXEWSAFS7T57DEbPLphfA,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G6,1,MAW,PT1M,1,2025-11-14 10:00:00+01:00
2025-11-10 16:25:43+01:00,0,FR,Planned maintenance,A03,,2025-11-14 16:00:00+01:00,mVtYvuHWkrpKMT57l2RtHQ,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G1,1,MAW,PT1M,1,2025-11-14 14:00:00+01:00
2025-11-11 11:05:54+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-14 17:00:00+01:00,SlubiYNai19yHhXM_i0Sug,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2025-11-14 07:00:00+01:00
2025-11-11 11:06:09+01:00,0,FR,Planned maintenance,A03,,2025-11-14 16:00:00+01:00,D5NHQOee3GDx6G-MBH0Wkw,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G2,1,MAW,PT1M,1,2025-11-14 14:00:00+01:00
2025-11-12 08:26:15+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-20 12:00:00+01:00,GdEdZzBq7qgFA6MQ_jCqBg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,4,2025-11-20 08:00:00+01:00
2025-11-12 08:26:19+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-20 12:00:00+01:00,LhY1IsCdWs3Stn2mbAF3Jw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,4,2025-11-20 08:00:00+01:00
2025-11-12 10:27:48+01:00,0,FR,Planned maintenance,A03,,2025-11-13 17:00:00+01:00,EKlcTpgW6h7xkwsTX-JFgA,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G4,1,MAW,PT1M,1,2025-11-13 08:00:00+01:00
2025-11-12 10:27:49+01:00,0,FR,Planned maintenance,A03,,2025-11-13 17:00:00+01:00,Ahvl9X1_MpYt2qBu9LdRPg,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G2,1,MAW,PT1M,1,2025-11-13 08:00:00+01:00
2025-11-12 15:58:21+01:00,0,FR,Planned maintenance,A03,,2025-11-18 08:00:00+01:00,Jtl6YRx2WLBPxZ8kOiKL6g,69.8,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G6,1,MAW,PT1M,2,2025-11-18 07:00:00+01:00
2025-11-12 15:59:20+01:00,0,FR,Planned maintenance,A03,,2025-11-19 08:00:00+01:00,M_DPaXoEnBkFZrfch7yi3w,69.8,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G6,1,MAW,PT1M,1,2025-11-18 17:30:00+01:00
2025-11-12 15:59:22+01:00,0,FR,Planned maintenance,A03,,2025-11-20 18:00:00+01:00,1_2t1186_ZW8lYzTkHgM7Q,69.8,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G6,1,MAW,PT1M,1,2025-11-20 17:30:00+01:00
2025-11-12 15:59:23+01:00,0,FR,Planned maintenance,A03,,2025-11-20 08:00:00+01:00,A_spsnPyU9nYvJSaqRxpgQ,69.8,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G6,1,MAW,PT1M,1,2025-11-19 17:30:00+01:00
2025-11-12 17:58:18+01:00,470,FR,Planned maintenance,A03,Cancelled,2025-11-13 15:00:00+01:00,eMjIznZnKbLuiiSJsruvvw,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,5,2025-11-13 14:30:00+01:00
2025-11-12 20:44:19+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-14 17:00:00+01:00,Jew82A_OzZnQSHwAGT30qw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,4,2025-11-14 07:00:00+01:00
2025-11-13 07:34:20+01:00,805,FR,Planned maintenance,A03,,2025-11-15 16:30:00+01:00,D7ZBshOscJKalIFG1X4tSg,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,1,2025-11-15 15:00:00+01:00
2025-11-13 08:30:20+01:00,1228,FR,Planned maintenance,A03,,2025-11-15 09:30:00+01:00,Qh0rB-xvUiYiYT0IZ5dl4w,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,1,2025-11-15 08:00:00+01:00
2025-11-13 13:30:20+01:00,0,FR,Planned maintenance,A03,,2025-11-18 18:00:00+01:00,E_FxhZ_VvamH9ESifA-3ag,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G6,1,MAW,PT1M,3,2025-11-17 10:00:00+01:00
2025-11-13 13:30:21+01:00,0,FR,Planned maintenance,A03,,2025-11-17 10:00:00+01:00,_jpKetYDzA9hEuHw8a1Y5A,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G4,1,MAW,PT1M,2,2025-11-17 07:00:00+01:00
2025-11-13 16:14:18+01:00,0,FR,Planned maintenance,A03,,2025-11-20 16:30:00+01:00,TbULwbMtPN27uMfz4GrT9A,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,1,2025-11-20 07:30:00+01:00
2025-11-13 16:14:19+01:00,0,FR,Planned maintenance,A03,,2025-11-20 16:30:00+01:00,XJe4I4gOzrqjKHw0G4CXgQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G4,1,MAW,PT1M,1,2025-11-20 07:30:00+01:00
2025-11-13 16:25:53+01:00,0,FR,Planned maintenance,A03,,2025-11-13 16:00:00+01:00,udVTAzVvdeG8PGGLRCtCSQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2025-11-13 13:30:00+01:00
2025-11-13 16:30:23+01:00,0,FR,Planned maintenance,A03,,2025-11-18 16:00:00+01:00,9eNPpS0HjE_QanSdg9ihtw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2025-11-18 09:00:00+01:00
2025-11-13 17:42:17+01:00,1215,FR,Planned maintenance,A03,,2025-11-14 18:30:00+01:00,bhasJQTV81uPOl40Nu0e0w,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2025-11-14 17:00:00+01:00
2025-11-14 08:36:18+01:00,150,FR,Planned maintenance,A03,,2025-11-14 09:00:00+01:00,z0lUKqPZj-AG-IexX0eZ0w,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,2,2025-11-14 08:00:00+01:00
2025-11-14 08:36:19+01:00,150,FR,Planned maintenance,A03,,2025-11-14 08:00:00+01:00,KQ3vHuRo7RfQ7WQh9Tx22Q,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,2,2025-11-14 05:00:00+01:00
2025-11-14 10:39:17+01:00,1230,FR,Planned maintenance,A03,Cancelled,2025-11-15 02:00:00+01:00,ccTP79-jdd03yEYlCxasyQ,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2025-11-15 00:30:00+01:00
2025-11-14 11:25:07+01:00,0,FR,Planned maintenance,A03,,2025-11-14 11:22:00+01:00,735Dl-_3vVQzAjAZ3iYFYw,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,3,2025-11-14 07:00:00+01:00
2025-11-14 11:25:08+01:00,0,FR,Planned maintenance,A03,,2025-11-14 11:22:00+01:00,daeWQCYGRRhhi4OTaD9MUQ,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G2,1,MAW,PT1M,3,2025-11-14 07:00:00+01:00
2025-11-14 11:25:08+01:00,0,FR,Planned maintenance,A03,,2025-11-14 11:22:00+01:00,fqmE5Y6NrPCCn-xqTYo0Dg,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G4,1,MAW,PT1M,3,2025-11-14 07:00:00+01:00
2025-11-14 11:34:21+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-21 17:00:00+01:00,zEMCEph95V_2Zn1Adb1q2Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2025-11-21 07:30:00+01:00
2025-11-14 11:34:21+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-19 17:00:00+01:00,4l6SCkbLKUT5FpGZDNUHBg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2025-11-19 07:30:00+01:00
2025-11-14 11:35:22+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-20 17:00:00+01:00,zxc4PIx2OAkagLHGAu8_1A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2025-11-20 07:30:00+01:00
2025-11-14 11:35:23+01:00,0,FR,Planned maintenance,A03,,2025-11-17 17:00:00+01:00,1K-rsgkHuRaXeHSVZEnbZw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2025-11-17 07:30:00+01:00
2025-11-14 14:04:05+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-17 00:00:00+01:00,icGKQAreQnRAjqGhj3B7dw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2025-11-15 00:00:00+01:00
2025-11-14 14:04:05+01:00,480,FR,Planned maintenance,A03,Cancelled,2025-11-18 12:15:00+01:00,t6qALoMJiC8_UYii0sHOrQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1185,MAW,PT1M,2,2025-11-18 06:14:00+01:00
2025-11-14 14:04:05+01:00,263,FR,Planned maintenance,A03,Cancelled,2025-11-18 06:14:00+01:00,t6qALoMJiC8_UYii0sHOrQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,465,MAW,PT1M,2,2025-11-17 18:14:00+01:00
2025-11-14 14:04:05+01:00,480,FR,Planned maintenance,A03,Cancelled,2025-11-17 18:14:00+01:00,t6qALoMJiC8_UYii0sHOrQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2025-11-17 10:30:00+01:00
