created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-11-14 16:25:42+01:00,0,FR,Planned maintenance,A03,,2025-11-14 16:20:00+01:00,hpHw5x3OV7ellnuh26Y7oA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2025-11-14 13:30:00+01:00
2025-11-14 17:01:26+01:00,665,FR,Planned maintenance,A03,,2025-11-15 03:00:00+01:00,ipSK2-HSdzr-8PdFGCAZ0w,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2025-11-15 02:00:00+01:00
2025-11-14 17:09:17+01:00,520,FR,Planned maintenance,A03,,2025-11-14 17:08:00+01:00,fDZf7RCVtO0YNVWx1r3A8A,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,5,2025-11-13 19:30:00+01:00
2025-11-14 17:43:17+01:00,0,FR,Planned maintenance,A03,,2025-11-15 01:00:00+01:00,FU3mjXEZMP8natwgqf-Nfw,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2025-11-14 19:00:00+01:00
2025-11-14 23:52:24+01:00,440,FR,Planned maintenance,A03,,2025-11-15 00:00:00+01:00,HV2OKBC88zrN6ssEuh55nA,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,3,2025-11-14 20:30:00+01:00
2025-11-15 08:04:02+01:00,1211,FR,Planned maintenance,A03,Cancelled,2025-11-16 17:00:00+01:00,bcMtnkAVbI2IRifbqJBL-A,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2025-11-16 04:30:00+01:00
2025-11-15 11:20:50+01:00,1396,FR,Planned maintenance,A03,,2025-11-15 11:17:00+01:00,BLUgGITB_H-KVgK-PvpvXQ,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,3,2025-11-15 09:17:00+01:00
2025-11-16 08:26:23+01:00,670,FR,Planned maintenance,A03,,2025-11-16 09:30:00+01:00,PfXgZU_6OFGHSZY0cLZOxQ,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,4,2025-11-15 18:00:00+01:00
2025-11-17 07:41:52+01:00,625,FR,Planned maintenance,A03,,2025-11-19 05:00:00+01:00,pCNFUK0HL89B5aZ2XHBmFg,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,1,2025-11-19 04:30:00+01:00
2025-11-17 10:55:19+01:00,0,FR,Planned maintenance,A03,,2025-11-18 22:00:00+01:00,0GPpQJashK-FEqJGXmJ84g,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2025-11-18 13:00:00+01:00
2025-11-17 10:58:19+01:00,0,FR,Planned maintenance,A03,,2025-11-18 22:00:00+01:00,1fSiMDjX0jizWDJzo17Y9Q,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2025-11-17 22:00:00+01:00
2025-11-17 19:26:39+01:00,180,FR,Planned maintenance,A03,Cancelled,2025-11-17 12:14:00+01:00,QMwxgBaZuStiFm8kBEFKow,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3570,MAW,PT1M,4,2025-11-17 11:29:00+01:00
2025-11-17 19:26:39+01:00,210,FR,Planned maintenance,A03,Cancelled,2025-11-17 12:29:00+01:00,QMwxgBaZuStiFm8kBEFKow,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3615,MAW,PT1M,4,2025-11-17 12:14:00+01:00
2025-11-17 19:26:39+01:00,240,FR,Planned maintenance,A03,Cancelled,2025-11-17 12:44:00+01:00,QMwxgBaZuStiFm8kBEFKow,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3630,MAW,PT1M,4,2025-11-17 12:29:00+01:00
2025-11-17 19:26:39+01:00,45,FR,Planned maintenance,A03,Cancelled,2025-11-17 10:59:00+01:00,QMwxgBaZuStiFm8kBEFKow,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3525,MAW,PT1M,4,2025-11-17 10:44:00+01:00
2025-11-17 19:26:39+01:00,315,FR,Planned maintenance,A03,Cancelled,2025-11-17 13:14:00+01:00,QMwxgBaZuStiFm8kBEFKow,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3660,MAW,PT1M,4,2025-11-17 12:59:00+01:00
2025-11-17 19:26:39+01:00,360,FR,Planned maintenance,A03,Cancelled,2025-11-17 13:29:00+01:00,QMwxgBaZuStiFm8kBEFKow,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3675,MAW,PT1M,4,2025-11-17 13:14:00+01:00
2025-11-17 19:26:39+01:00,405,FR,Planned maintenance,A03,Cancelled,2025-11-17 13:44:00+01:00,QMwxgBaZuStiFm8kBEFKow,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3690,MAW,PT1M,4,2025-11-17 13:29:00+01:00
2025-11-17 19:26:39+01:00,450,FR,Planned maintenance,A03,Cancelled,2025-11-17 13:59:00+01:00,QMwxgBaZuStiFm8kBEFKow,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3705,MAW,PT1M,4,2025-11-17 13:44:00+01:00
2025-11-17 19:26:39+01:00,15,FR,Planned maintenance,A03,Cancelled,2025-11-17 10:44:00+01:00,QMwxgBaZuStiFm8kBEFKow,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3510,MAW,PT1M,4,2025-11-17 10:29:00+01:00
2025-11-17 19:26:39+01:00,90,FR,Planned maintenance,A03,Cancelled,2025-11-17 11:14:00+01:00,QMwxgBaZuStiFm8kBEFKow,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3540,MAW,PT1M,4,2025-11-17 10:59:00+01:00
2025-11-17 19:26:39+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-17 10:29:00+01:00,QMwxgBaZuStiFm8kBEFKow,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,4,2025-11-15 00:00:00+01:00
2025-11-17 19:26:39+01:00,270,FR,Planned maintenance,A03,Cancelled,2025-11-17 12:59:00+01:00,QMwxgBaZuStiFm8kBEFKow,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3645,MAW,PT1M,4,2025-11-17 12:44:00+01:00
2025-11-17 19:26:39+01:00,135,FR,Planned maintenance,A03,Cancelled,2025-11-17 11:29:00+01:00,QMwxgBaZuStiFm8kBEFKow,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3555,MAW,PT1M,4,2025-11-17 11:14:00+01:00
2025-11-17 19:26:39+01:00,263,FR,Planned maintenance,A03,Cancelled,2025-11-18 06:14:00+01:00,QMwxgBaZuStiFm8kBEFKow,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,4215,MAW,PT1M,4,2025-11-17 22:14:00+01:00
2025-11-17 19:26:39+01:00,480,FR,Planned maintenance,A03,Cancelled,2025-11-17 22:14:00+01:00,QMwxgBaZuStiFm8kBEFKow,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3990,MAW,PT1M,4,2025-11-17 18:29:00+01:00
2025-11-17 19:26:39+01:00,405,FR,Planned maintenance,A03,Cancelled,2025-11-17 18:29:00+01:00,QMwxgBaZuStiFm8kBEFKow,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3975,MAW,PT1M,4,2025-11-17 18:14:00+01:00
2025-11-17 19:26:39+01:00,480,FR,Planned maintenance,A03,Cancelled,2025-11-18 12:15:00+01:00,QMwxgBaZuStiFm8kBEFKow,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,4725,MAW,PT1M,4,2025-11-18 06:44:00+01:00
2025-11-17 19:26:39+01:00,480,FR,Planned maintenance,A03,Cancelled,2025-11-17 18:14:00+01:00,QMwxgBaZuStiFm8kBEFKow,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3720,MAW,PT1M,4,2025-11-17 13:59:00+01:00
2025-11-17 19:26:39+01:00,413,FR,Planned maintenance,A03,Cancelled,2025-11-18 06:44:00+01:00,QMwxgBaZuStiFm8kBEFKow,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,4710,MAW,PT1M,4,2025-11-18 06:29:00+01:00
2025-11-17 19:26:39+01:00,338,FR,Planned maintenance,A03,Cancelled,2025-11-18 06:29:00+01:00,QMwxgBaZuStiFm8kBEFKow,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,4695,MAW,PT1M,4,2025-11-18 06:14:00+01:00
2025-11-17 19:26:59+01:00,360,FR,Planned maintenance,A03,,2025-11-17 13:29:00+01:00,Ed37QlVgkgEnUyNUuWvAVg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3675,MAW,PT1M,1,2025-11-17 13:14:00+01:00
2025-11-17 19:26:59+01:00,180,FR,Planned maintenance,A03,,2025-11-17 12:14:00+01:00,Ed37QlVgkgEnUyNUuWvAVg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3570,MAW,PT1M,1,2025-11-17 11:29:00+01:00
2025-11-17 19:26:59+01:00,210,FR,Planned maintenance,A03,,2025-11-17 12:29:00+01:00,Ed37QlVgkgEnUyNUuWvAVg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3615,MAW,PT1M,1,2025-11-17 12:14:00+01:00
2025-11-17 19:26:59+01:00,15,FR,Planned maintenance,A03,,2025-11-17 10:44:00+01:00,Ed37QlVgkgEnUyNUuWvAVg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3510,MAW,PT1M,1,2025-11-17 10:29:00+01:00
2025-11-17 19:26:59+01:00,135,FR,Planned maintenance,A03,,2025-11-17 11:29:00+01:00,Ed37QlVgkgEnUyNUuWvAVg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3555,MAW,PT1M,1,2025-11-17 11:14:00+01:00
2025-11-17 19:26:59+01:00,315,FR,Planned maintenance,A03,,2025-11-17 13:14:00+01:00,Ed37QlVgkgEnUyNUuWvAVg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3660,MAW,PT1M,1,2025-11-17 12:59:00+01:00
2025-11-17 19:26:59+01:00,90,FR,Planned maintenance,A03,,2025-11-17 11:14:00+01:00,Ed37QlVgkgEnUyNUuWvAVg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3540,MAW,PT1M,1,2025-11-17 10:59:00+01:00
2025-11-17 19:26:59+01:00,240,FR,Planned maintenance,A03,,2025-11-17 12:44:00+01:00,Ed37QlVgkgEnUyNUuWvAVg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3630,MAW,PT1M,1,2025-11-17 12:29:00+01:00
2025-11-17 19:26:59+01:00,270,FR,Planned maintenance,A03,,2025-11-17 12:59:00+01:00,Ed37QlVgkgEnUyNUuWvAVg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3645,MAW,PT1M,1,2025-11-17 12:44:00+01:00
2025-11-17 19:26:59+01:00,480,FR,Planned maintenance,A03,,2025-11-17 19:00:00+01:00,Ed37QlVgkgEnUyNUuWvAVg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3720,MAW,PT1M,1,2025-11-17 13:59:00+01:00
2025-11-17 19:26:59+01:00,450,FR,Planned maintenance,A03,,2025-11-17 13:59:00+01:00,Ed37QlVgkgEnUyNUuWvAVg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3705,MAW,PT1M,1,2025-11-17 13:44:00+01:00
2025-11-17 19:26:59+01:00,0,FR,Planned maintenance,A03,,2025-11-17 10:29:00+01:00,Ed37QlVgkgEnUyNUuWvAVg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2025-11-15 00:00:00+01:00
2025-11-17 19:26:59+01:00,405,FR,Planned maintenance,A03,,2025-11-17 13:44:00+01:00,Ed37QlVgkgEnUyNUuWvAVg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3690,MAW,PT1M,1,2025-11-17 13:29:00+01:00
2025-11-17 19:26:59+01:00,45,FR,Planned maintenance,A03,,2025-11-17 10:59:00+01:00,Ed37QlVgkgEnUyNUuWvAVg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3525,MAW,PT1M,1,2025-11-17 10:44:00+01:00
2025-11-17 20:57:02+01:00,413,FR,Planned maintenance,A03,Cancelled,2025-11-18 06:44:00+01:00,2QNrq_HFStNx-kMCxEan0w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,645,MAW,PT1M,2,2025-11-18 06:29:00+01:00
2025-11-17 20:57:02+01:00,263,FR,Planned maintenance,A03,Cancelled,2025-11-18 06:14:00+01:00,2QNrq_HFStNx-kMCxEan0w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,150,MAW,PT1M,2,2025-11-17 22:14:00+01:00
2025-11-17 20:57:02+01:00,380,FR,Planned maintenance,A03,Cancelled,2025-11-17 22:14:00+01:00,2QNrq_HFStNx-kMCxEan0w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2025-11-17 19:45:00+01:00
2025-11-17 20:57:02+01:00,480,FR,Planned maintenance,A03,Cancelled,2025-11-18 12:15:00+01:00,2QNrq_HFStNx-kMCxEan0w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,660,MAW,PT1M,2,2025-11-18 06:44:00+01:00
2025-11-17 20:57:02+01:00,338,FR,Planned maintenance,A03,Cancelled,2025-11-18 06:29:00+01:00,2QNrq_HFStNx-kMCxEan0w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,630,MAW,PT1M,2,2025-11-18 06:14:00+01:00
2025-11-17 20:57:03+01:00,400,FR,Planned maintenance,A03,Cancelled,2025-11-18 17:59:00+01:00,vdsyxodCFOwoiiDXiexm_A,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,15,MAW,PT1M,3,2025-11-18 17:44:00+01:00
2025-11-17 20:57:03+01:00,325,FR,Planned maintenance,A03,Cancelled,2025-11-18 18:14:00+01:00,vdsyxodCFOwoiiDXiexm_A,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,30,MAW,PT1M,3,2025-11-18 17:59:00+01:00
2025-11-17 20:57:03+01:00,445,FR,Planned maintenance,A03,Cancelled,2025-11-18 17:44:00+01:00,vdsyxodCFOwoiiDXiexm_A,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2025-11-18 17:30:00+01:00
2025-11-17 20:57:03+01:00,263,FR,Planned maintenance,A03,Cancelled,2025-11-19 00:00:00+01:00,vdsyxodCFOwoiiDXiexm_A,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,45,MAW,PT1M,3,2025-11-18 18:14:00+01:00
2025-11-18 03:14:19+01:00,705,FR,Planned maintenance,A03,,2025-11-18 04:00:00+01:00,EfAa4mbyu02FLXn7y5PC6A,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,5,2025-11-17 17:00:00+01:00
2025-11-18 06:03:20+01:00,0,FR,Planned maintenance,A03,,2025-11-18 06:02:00+01:00,qDD-PmlMJ3_567GPZQN2qA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2025-11-17 22:00:00+01:00
2025-11-18 08:13:47+01:00,625,FR,Planned maintenance,A03,Cancelled,2025-11-19 05:00:00+01:00,wQwaIj2DwaGSghqxMiQo_g,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,2,2025-11-19 04:30:00+01:00
2025-11-18 08:15:27+01:00,588,FR,Planned maintenance,A03,Cancelled,2025-11-19 16:00:00+01:00,soHGQZ7662Oka1ENfG7GJg,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,2,2025-11-19 15:30:00+01:00
2025-11-18 08:27:41+01:00,0,FR,Planned maintenance,A03,,2025-11-20 18:00:00+01:00,JUI-daV1wZTxxj9GhvkV1w,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2025-11-20 06:45:00+01:00
2025-11-18 08:27:41+01:00,0,FR,Planned maintenance,A03,,2025-11-19 18:00:00+01:00,w0ncJQm3RO0fb5rhaF6tjg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2025-11-19 06:45:00+01:00
2025-11-18 08:27:42+01:00,0,FR,Planned maintenance,A03,,2025-11-21 18:00:00+01:00,ECD48LvKZbSAMNQ05Emi1g,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2025-11-21 06:45:00+01:00
2025-11-18 09:51:29+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-24 00:00:00+01:00,Gtwn7zUIYxjKfrhcuFe9Tg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2025-11-22 00:00:00+01:00
2025-11-18 09:51:29+01:00,150,FR,Planned maintenance,A03,Cancelled,2025-11-17 21:44:00+01:00,jXq290D2nSgh229e4GwHFA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,105,MAW,PT1M,2,2025-11-17 21:29:00+01:00
2025-11-18 09:51:29+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-20 00:00:00+01:00,jXq290D2nSgh229e4GwHFA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,120,MAW,PT1M,2,2025-11-17 21:44:00+01:00
2025-11-18 09:51:29+01:00,380,FR,Planned maintenance,A03,Cancelled,2025-11-17 20:59:00+01:00,jXq290D2nSgh229e4GwHFA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2025-11-17 19:45:00+01:00
2025-11-18 09:51:29+01:00,267,FR,Planned maintenance,A03,Cancelled,2025-11-17 21:29:00+01:00,jXq290D2nSgh229e4GwHFA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,75,MAW,PT1M,2,2025-11-17 20:59:00+01:00
2025-11-18 12:05:18+01:00,0,FR,Planned maintenance,A03,,2025-11-18 12:00:00+01:00,BkAiUv-Wo3sGht_RVh_Iqw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,4,2025-11-18 07:30:00+01:00
2025-11-18 12:07:46+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-28 17:00:00+01:00,hZG-E8DdUZfYDdv0wSmWew,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2025-11-28 07:30:00+01:00
2025-11-18 12:07:46+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-20 17:00:00+01:00,COyXwJcvGarCLc0bao8MZg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2025-11-20 07:30:00+01:00
2025-11-18 12:07:46+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-25 17:00:00+01:00,9ToVKPxAD5SlybhJCg_wGA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2025-11-25 07:30:00+01:00
2025-11-18 12:07:46+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-24 17:00:00+01:00,CaSSbe6yGYYjyGTcbQVtKQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2025-11-24 07:30:00+01:00
2025-11-18 12:07:47+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-21 17:00:00+01:00,1q0N6ol7EaxvQ-V5vrZTZQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2025-11-21 07:30:00+01:00
2025-11-18 12:07:47+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-27 17:00:00+01:00,iirK51uWBl61U82C1zj4Hg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2025-11-27 07:30:00+01:00
2025-11-18 12:07:47+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-19 17:00:00+01:00,fIC6onpF-37WMo6l5kjYbA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2025-11-19 07:30:00+01:00
2025-11-18 12:08:19+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-26 17:00:00+01:00,1lJljuSpT2WQ8PsAraVlTw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2025-11-26 07:30:00+01:00
2025-11-18 15:32:17+01:00,0,FR,Planned maintenance,A03,,2025-11-18 15:15:00+01:00,Zst8tNY0p1EwBP8LWZio-Q,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2025-11-18 07:30:00+01:00
2025-11-18 15:34:20+01:00,0,FR,Planned maintenance,A03,,2025-11-18 18:30:00+01:00,6Ono7YL_yrFZLPLhFJNKbQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,3,2025-11-18 07:00:00+01:00
2025-11-18 15:48:19+01:00,0,FR,Planned maintenance,A03,,2025-11-18 16:00:00+01:00,wNwbRVJaDoKTzEifsSjD6g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2025-11-18 10:00:00+01:00
2025-11-18 16:02:17+01:00,0,FR,Planned maintenance,A03,,2025-11-18 16:00:00+01:00,uiMIhXSMt3gf1Z4GweGj8A,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2025-11-18 08:00:00+01:00
2025-11-18 19:18:18+01:00,0,FR,Planned maintenance,A03,,2025-11-19 00:00:00+01:00,Zn7PxNOhs7wWkC3w2yAiUA,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,1,2025-11-18 19:35:00+01:00
2025-11-18 22:49:18+01:00,0,FR,Planned maintenance,A03,,2025-11-19 00:00:00+01:00,PLcLYNQOBtwsLaSDqXoo_A,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,1,2025-11-18 23:00:00+01:00
2025-11-18 22:50:19+01:00,0,FR,Planned maintenance,A03,,2025-11-19 00:00:00+01:00,CpoKXdudXd2CSYFekfp5_g,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,1,2025-11-18 23:00:00+01:00
2025-11-19 03:36:19+01:00,100,FR,Planned maintenance,A03,,2025-11-19 03:30:00+01:00,Fwwk9oSdMMTm6KjrU6abpg,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,1,2025-11-19 03:15:00+01:00
2025-11-19 08:52:36+01:00,430,FR,Planned maintenance,A03,Cancelled,2025-11-21 10:30:00+01:00,CY0uHxaMGw7vsB0_YWXzUA,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,3,2025-11-21 09:30:00+01:00
2025-11-19 10:17:24+01:00,845,FR,Planned maintenance,A03,,2025-11-19 17:00:00+01:00,MtIvBAqlHXctIEXRrNiFBA,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,20,2025-11-15 15:00:00+01:00
2025-11-19 16:18:46+01:00,580,FR,Planned maintenance,A03,,2025-11-19 19:00:00+01:00,R_NCaGCYW5YS0d81aAqr_w,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2025-11-17 18:00:00+01:00
2025-11-19 19:01:19+01:00,1205,FR,Planned maintenance,A03,Cancelled,2025-11-20 11:30:00+01:00,lCTX1si3XpubrfccAfwdCw,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,2,2025-11-19 23:00:00+01:00
2025-11-20 08:09:46+01:00,805,FR,Planned maintenance,A03,,2025-11-22 16:30:00+01:00,qFpVUJ-mg20HctbuMAHIlA,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,1,2025-11-22 15:00:00+01:00
2025-11-20 08:14:19+01:00,1200,FR,Planned maintenance,A03,,2025-11-21 18:30:00+01:00,CCm0IGMysA6mSyIRCcCbvw,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2025-11-21 17:00:00+01:00
2025-11-20 08:17:19+01:00,805,FR,Planned maintenance,A03,,2025-11-22 10:00:00+01:00,yygJWgrm7fqgCwngTyxtVw,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,1,2025-11-22 08:30:00+01:00
2025-11-20 09:09:18+01:00,379,FR,Planned maintenance,A03,Cancelled,2025-11-21 04:00:00+01:00,L_jYLPLb4kRiGVDPqU2mHQ,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,2,2025-11-21 03:30:00+01:00
2025-11-20 09:37:20+01:00,373,FR,Planned maintenance,A03,,2025-11-21 11:00:00+01:00,tnOpxMZUhusLZS7ZL3wabA,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,1,2025-11-21 10:30:00+01:00
2025-11-20 14:13:20+01:00,0,FR,Planned maintenance,A03,,2025-11-27 18:00:00+01:00,QbDhuhEOhMDtvQBdzoqwdA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2025-11-27 06:30:00+01:00
2025-11-20 15:57:18+01:00,588,FR,Planned maintenance,A03,,2025-11-20 15:48:00+01:00,oTs2Z7Tm60u2HSNHJUUVAg,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,3,2025-11-20 15:30:00+01:00
2025-11-20 15:57:18+01:00,0,FR,Planned maintenance,A03,,2025-11-20 15:30:00+01:00,YGwjY3tLw79pzwCkDXsxrg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2025-11-20 07:30:00+01:00
2025-11-20 16:09:20+01:00,0,FR,Planned maintenance,A03,,2025-11-20 16:00:00+01:00,WMGj1_DhRKLQZWbqmSqqTw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2025-11-20 07:30:00+01:00
2025-11-20 22:37:26+01:00,380,FR,Planned maintenance,A03,,2025-11-21 04:00:00+01:00,-WccLA9sM7CA1TyGcsFXLQ,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,3,2025-11-21 03:30:00+01:00
2025-11-20 23:35:19+01:00,1195,FR,Planned maintenance,A03,Cancelled,2025-11-24 00:00:00+01:00,ma0DXmfT_aIiO5hZ9fwEHw,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,2,2025-11-21 14:00:00+01:00
2025-11-21 08:26:14+01:00,0,FR,Planned maintenance,A03,,2025-11-26 09:00:00+01:00,BtyG4E7_oluhwwtaYoe0Rg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2025-11-26 08:00:00+01:00
2025-11-21 10:12:18+01:00,0,FR,Planned maintenance,A03,,2025-11-24 12:00:00+01:00,oEECZBVEn0UqYfLeDRvCAA,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G4,1,MAW,PT1M,2,2025-11-24 10:00:00+01:00
2025-11-21 10:45:19+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-12-15 14:00:00+01:00,Sm79e-rw_6utez4TcXyX1A,120.0,Fossil Gas,17W0000014685871,France,COGENERATION NORMANDIE,COGENERATION NORMANDIE (AMFARD) TRAIN 15,1,MAW,PT1M,3,2025-11-22 14:00:00+01:00
2025-11-21 10:50:18+01:00,0,FR,Planned maintenance,A03,,2025-11-21 11:00:00+01:00,q2g8qMtOLnHvXh_Q0k44Lw,120.0,Fossil Gas,17W0000014685871,France,COGENERATION NORMANDIE,COGENERATION NORMANDIE (AMFARD) TRAIN 14,1,MAW,PT1M,2,2025-11-20 11:45:00+01:00
2025-11-21 11:09:19+01:00,265,FR,Planned maintenance,A03,,2025-11-21 12:30:00+01:00,kTKugOkxipZ8Dlg7PLTBIQ,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,7,2025-11-20 11:30:00+01:00
2025-11-21 11:09:20+01:00,460,FR,Planned maintenance,A03,,2025-11-21 14:00:00+01:00,KM0jxcBYeYLann-qa7Ixdw,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,6,2025-11-21 12:30:00+01:00
2025-11-21 11:18:22+01:00,373,FR,Planned maintenance,A03,,2025-11-21 12:20:00+01:00,6hFKf5Lu3Hu2XqH4tNdh0g,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,1,2025-11-21 11:50:00+01:00
2025-11-21 11:20:26+01:00,0,FR,Planned maintenance,A03,,2025-11-21 11:00:00+01:00,-t_vxvTOt9WCj23P-L4A2Q,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2025-11-21 07:30:00+01:00
2025-11-21 11:59:18+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-25 17:00:00+01:00,tdhoVglpnSWA4VDNq6JXGQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,4,2025-11-25 07:30:00+01:00
2025-11-21 11:59:19+01:00,0,FR,Planned maintenance,A03,,2025-11-24 12:00:00+01:00,WaVjTs-nIi5pErbhp3k2aQ,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,1,2025-11-24 09:00:00+01:00
2025-11-21 11:59:20+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-27 17:00:00+01:00,fgkYqruoaIR6NUo4TZKDmA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,4,2025-11-27 07:30:00+01:00
2025-11-21 11:59:21+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-24 17:00:00+01:00,bod4UrBFHvcH4qrFEZOrTg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,4,2025-11-24 07:30:00+01:00
2025-11-21 11:59:22+01:00,0,FR,Planned maintenance,A03,,2025-11-24 12:00:00+01:00,okGUEAm0nLveLOg3sbloXw,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G4,1,MAW,PT1M,1,2025-11-24 09:00:00+01:00
2025-11-21 11:59:22+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-28 17:00:00+01:00,ZPnlS9XYIkysbSwYpSrJ9Q,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,4,2025-11-28 07:30:00+01:00
2025-11-21 11:59:24+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-26 17:00:00+01:00,vRU4knqEPNOKCD-N_RxBsg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,4,2025-11-26 07:30:00+01:00
2025-11-21 11:59:24+01:00,0,FR,Planned maintenance,A03,,2025-11-24 12:00:00+01:00,jl9YNPkMbD4SGrxmC7HI-g,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G2,1,MAW,PT1M,1,2025-11-24 09:00:00+01:00
2025-11-21 12:03:20+01:00,0,FR,Planned maintenance,A03,,2025-11-24 16:00:00+01:00,C4dv0Gx3uRL9vEQC47L9Wg,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G2,1,MAW,PT1M,1,2025-11-24 13:00:00+01:00
2025-11-21 12:03:21+01:00,0,FR,Planned maintenance,A03,,2025-11-24 16:00:00+01:00,2nlkzeJb7Js_-27CVqA2jw,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,1,2025-11-24 13:00:00+01:00
2025-11-21 12:03:21+01:00,0,FR,Planned maintenance,A03,,2025-11-24 16:00:00+01:00,mEIYZ-abpY1wOYA8gvEoXg,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G4,1,MAW,PT1M,1,2025-11-24 13:00:00+01:00
2025-11-21 13:35:20+01:00,0,FR,Planned maintenance,A03,,2025-11-27 07:00:00+01:00,c7MRcTI5wbCYwG4NADFfzw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,4,2025-11-24 07:30:00+01:00
2025-11-21 13:53:19+01:00,0,FR,Planned maintenance,A03,,2025-11-26 16:00:00+01:00,0NCk6xpQXmJmT9oF0YC_QQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2025-11-26 14:00:00+01:00
2025-11-21 13:53:19+01:00,0,FR,Planned maintenance,A03,,2025-11-26 16:00:00+01:00,5vwOW0WRl4D4pU6V18N-uQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2025-11-26 14:00:00+01:00
2025-11-21 14:03:19+01:00,0,FR,Planned maintenance,A03,,2025-11-25 16:30:00+01:00,KjDSEV0vaS6KJLkj0xTQPQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,1,2025-11-25 07:30:00+01:00
2025-11-21 14:03:23+01:00,0,FR,Planned maintenance,A03,,2025-11-24 12:00:00+01:00,TrzKxyLEzJWzGqUk1-zLhQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G6,1,MAW,PT1M,1,2025-11-24 07:30:00+01:00
2025-11-21 14:04:20+01:00,0,FR,Planned maintenance,A03,,2025-11-25 12:00:00+01:00,_HAtn2eq9VN5FNFmshz2cQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2025-11-25 07:30:00+01:00
2025-11-21 15:17:20+01:00,0,FR,Planned maintenance,A03,,2025-11-21 19:00:00+01:00,SAMrQqSKQouXJ-1nq2Po-Q,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,3,2025-11-21 09:00:00+01:00
2025-11-21 15:29:03+01:00,50,FR,Planned maintenance,A03,,2025-11-21 16:30:00+01:00,FZ1bBj43_Nb3tnp4NZ8m8Q,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,1,2025-11-21 16:15:00+01:00
2025-11-21 15:29:03+01:00,50,FR,Planned maintenance,A03,,2025-11-21 16:15:00+01:00,sxZpkGCqcR7vnfsK6ryFKA,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,6,2025-11-21 15:45:00+01:00
2025-11-21 15:43:19+01:00,805,FR,Planned maintenance,A03,,2025-11-21 16:30:00+01:00,WCKX_aPUG78avsP7iI4xRg,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,7,2025-11-21 14:00:00+01:00
2025-11-21 16:07:26+01:00,0,FR,Planned maintenance,A03,,2025-11-21 16:00:00+01:00,kNIqEUrd-AS562W49fl2Wg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2025-11-21 07:30:00+01:00
2025-11-21 16:50:21+01:00,50,FR,Planned maintenance,A03,,2025-11-21 17:15:00+01:00,UI8bp9YRFiKlEGEgoLWLwA,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,2,2025-11-21 16:45:00+01:00
2025-11-21 17:41:43+01:00,50,FR,Planned maintenance,A03,Cancelled,2025-11-21 21:15:00+01:00,7McerBjFvmzfDGJDtgASdg,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,120,MAW,PT1M,6,2025-11-21 15:59:00+01:00
2025-11-21 17:41:43+01:00,30,FR,Planned maintenance,A03,Cancelled,2025-11-21 15:59:00+01:00,7McerBjFvmzfDGJDtgASdg,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,105,MAW,PT1M,6,2025-11-21 15:44:00+01:00
2025-11-21 17:41:43+01:00,10,FR,Planned maintenance,A03,Cancelled,2025-11-21 15:14:00+01:00,7McerBjFvmzfDGJDtgASdg,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,60,MAW,PT1M,6,2025-11-21 14:59:00+01:00
2025-11-21 17:41:43+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-21 14:59:00+01:00,7McerBjFvmzfDGJDtgASdg,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,6,2025-11-21 14:00:00+01:00
2025-11-21 17:41:43+01:00,25,FR,Planned maintenance,A03,Cancelled,2025-11-21 15:44:00+01:00,7McerBjFvmzfDGJDtgASdg,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,75,MAW,PT1M,6,2025-11-21 15:14:00+01:00
2025-11-21 17:41:53+01:00,25,FR,Planned maintenance,A03,,2025-11-21 15:44:00+01:00,lP1AdA7JgDNCgJfYcoBFgQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,75,MAW,PT1M,1,2025-11-21 15:14:00+01:00
2025-11-21 17:41:53+01:00,30,FR,Planned maintenance,A03,,2025-11-21 15:59:00+01:00,lP1AdA7JgDNCgJfYcoBFgQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,105,MAW,PT1M,1,2025-11-21 15:44:00+01:00
2025-11-21 17:41:53+01:00,50,FR,Planned maintenance,A03,,2025-11-21 17:15:00+01:00,lP1AdA7JgDNCgJfYcoBFgQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,120,MAW,PT1M,1,2025-11-21 15:59:00+01:00
2025-11-21 17:41:53+01:00,10,FR,Planned maintenance,A03,,2025-11-21 15:14:00+01:00,lP1AdA7JgDNCgJfYcoBFgQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,60,MAW,PT1M,1,2025-11-21 14:59:00+01:00
2025-11-21 17:41:53+01:00,0,FR,Planned maintenance,A03,,2025-11-21 14:59:00+01:00,lP1AdA7JgDNCgJfYcoBFgQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,1,2025-11-21 14:00:00+01:00
2025-11-21 17:42:14+01:00,50,FR,Planned maintenance,A03,Cancelled,2025-11-21 21:15:00+01:00,EeYzJ6AjtjFEdrAjch25PA,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,2,2025-11-21 19:45:00+01:00
2025-11-21 18:27:13+01:00,70,FR,Planned maintenance,A03,,2025-11-21 18:23:00+01:00,ukjkXsjvyT8NebqqPW9-lQ,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,3,2025-11-21 15:00:00+01:00
2025-11-21 21:12:20+01:00,100,FR,Planned maintenance,A03,,2025-11-21 21:00:00+01:00,7M_qnIXhEEL7SqmRDgppPQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,3,2025-11-21 19:45:00+01:00
2025-11-22 06:48:18+01:00,434,FR,Planned maintenance,A03,,2025-11-22 12:00:00+01:00,AVupCoX_kKaZsKhuJsxZKA,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,1,2025-11-22 06:44:00+01:00
2025-11-22 06:48:18+01:00,434,FR,Planned maintenance,A03,Cancelled,2025-11-23 09:00:00+01:00,guTVnCXsYVvwcohd5ahKgg,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,4,2025-11-22 21:00:00+01:00
2025-11-22 17:33:17+01:00,0,FR,Planned maintenance,A03,,2025-11-22 17:31:00+01:00,YtKIkkAH_HtE_kZl2YIQHQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2025-11-22 02:00:00+01:00
2025-11-22 22:49:18+01:00,1500,FR,Planned maintenance,A03,,2025-11-23 13:30:00+01:00,6yGicB7AoMGyM_arCfI0aQ,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,3,2025-11-23 01:30:00+01:00
2025-11-23 06:46:18+01:00,430,FR,Planned maintenance,A03,,2025-11-23 11:00:00+01:00,mh9Cn-PKhdEKBkp5VBQF_Q,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,2,2025-11-23 10:30:00+01:00
2025-11-24 08:39:18+01:00,611,FR,Planned maintenance,A03,,2025-11-26 05:00:00+01:00,A9YF3GKry_vVDKhUlINYXQ,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,1,2025-11-26 04:30:00+01:00
2025-11-24 12:05:21+01:00,0,FR,Planned maintenance,A03,,2025-11-28 18:00:00+01:00,pPHFU3l1i3NGxn6GMQX7pw,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G3,1,MAW,PT1M,1,2025-11-28 07:00:00+01:00
2025-11-24 16:09:19+01:00,0,FR,Planned maintenance,A03,,2025-11-24 16:00:00+01:00,1mtLx-RZGv9WhQ6cpp2ErA,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G2,1,MAW,PT1M,5,2025-11-24 08:30:00+01:00
2025-11-25 00:35:19+01:00,355,FR,Planned maintenance,A03,,2025-11-25 00:29:00+01:00,-f1wsIxyDvqPVfdUAcXmxQ,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,15,2025-11-24 01:12:00+01:00
2025-11-25 07:49:18+01:00,530,FR,Planned maintenance,A03,,2025-11-26 16:00:00+01:00,6FvBkhufqFEg_hwJ35UB6g,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2025-11-26 15:30:00+01:00
2025-11-25 08:38:57+01:00,427,FR,Planned maintenance,A03,,2025-11-25 20:00:00+01:00,w7imOu8x_kk-sNyjxZwU_Q,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,3,2025-11-25 10:00:00+01:00
2025-11-25 08:40:56+01:00,150,FR,Planned maintenance,A03,Cancelled,2025-11-17 21:44:00+01:00,460PP0ozabr3Tk74mgvsSQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,105,MAW,PT1M,3,2025-11-17 21:29:00+01:00
2025-11-25 08:40:56+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-26 00:00:00+01:00,460PP0ozabr3Tk74mgvsSQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,120,MAW,PT1M,3,2025-11-17 21:44:00+01:00
2025-11-25 08:40:56+01:00,380,FR,Planned maintenance,A03,Cancelled,2025-11-17 20:59:00+01:00,460PP0ozabr3Tk74mgvsSQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2025-11-17 19:45:00+01:00
2025-11-25 08:40:56+01:00,267,FR,Planned maintenance,A03,Cancelled,2025-11-17 21:29:00+01:00,460PP0ozabr3Tk74mgvsSQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,75,MAW,PT1M,3,2025-11-17 20:59:00+01:00
2025-11-25 10:07:36+01:00,0,FR,Planned maintenance,A03,,2025-11-27 16:00:00+01:00,QTAWTKe8JVjiUOkJAxYnoQ,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G2,1,MAW,PT1M,2,2025-11-27 10:00:00+01:00
2025-11-25 10:07:36+01:00,0,FR,Planned maintenance,A03,,2025-11-27 16:00:00+01:00,U-baG4PXbcknzmFEUwpsOQ,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G3,1,MAW,PT1M,2,2025-11-27 10:00:00+01:00
2025-11-25 10:07:37+01:00,0,FR,Planned maintenance,A03,,2025-11-27 16:00:00+01:00,1nIrM4IP7UiIN2HH5eP0YA,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G1,1,MAW,PT1M,2,2025-11-27 10:00:00+01:00
2025-11-25 10:38:19+01:00,432,FR,Planned maintenance,A03,,2025-11-26 14:00:00+01:00,yaDLDY1AMwZ8LKxuezVfeg,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2025-11-26 10:00:00+01:00
2025-11-25 10:38:24+01:00,180,FR,Planned maintenance,A03,,2025-11-26 16:00:00+01:00,IczL9grflwbdJz3SPF8WTg,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,4,2025-11-26 14:00:00+01:00
2025-11-25 10:39:24+01:00,432,FR,Planned maintenance,A03,,2025-11-26 20:00:00+01:00,Kos4dFDbTK4pH-ktPjOgMA,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,1,2025-11-26 16:00:00+01:00
2025-11-25 11:21:33+01:00,150.124,FR,Planned maintenance,A03,,2025-11-25 21:00:00+01:00,uwRB4_TaNGD0HK6-wWL-aw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2025-11-25 18:30:00+01:00
2025-11-25 11:21:34+01:00,135.72,FR,Planned maintenance,A03,,2025-11-25 21:00:00+01:00,KLRmrT7S6mJvHSD9u558aQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,1,2025-11-25 18:30:00+01:00
2025-11-25 14:29:17+01:00,180,FR,Planned maintenance,A03,Cancelled,2025-11-25 18:00:00+01:00,KXD4Kg6WzIKxnPq_1J2eDA,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,3,2025-11-25 16:00:00+01:00
2025-11-25 16:57:39+01:00,0,FR,Planned maintenance,A03,,2025-11-25 15:30:00+01:00,4x12lRJeh0Qj2I-0HmbMfA,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2025-11-25 13:30:00+01:00
2025-11-25 18:00:20+01:00,373,FR,Planned maintenance,A03,,2025-11-25 19:00:00+01:00,1mCufEQjwknd9d30RsmLTw,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,3,2025-11-25 17:00:00+01:00
2025-11-26 07:51:18+01:00,0,FR,Planned maintenance,A03,,2025-12-01 17:00:00+01:00,Qo48VwABgVL6JeHsDHcvKA,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G1,1,MAW,PT1M,1,2025-11-25 16:00:00+01:00
2025-11-26 08:55:30+01:00,474,FR,Planned maintenance,A03,,2025-11-28 03:00:00+01:00,OxuXKdkGw7_mtalLaNLSUg,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,1,2025-11-28 02:30:00+01:00
2025-11-26 11:49:17+01:00,0,FR,Planned maintenance,A03,,2025-11-26 16:40:00+01:00,1U3wmbK-DoZGBDzai3CO6w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2025-11-26 13:30:00+01:00
2025-11-26 15:33:21+01:00,580,FR,Planned maintenance,A03,,2025-11-26 15:30:00+01:00,okGul6poY3o2VF8UGxyxxA,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,7,2025-11-24 17:00:00+01:00
2025-11-26 15:47:19+01:00,0,FR,Planned maintenance,A03,,2025-11-26 14:30:00+01:00,xgYFoOxzksoeHrhlu76yUQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2025-11-25 07:00:00+01:00
2025-11-26 18:58:18+01:00,1210,FR,Planned maintenance,A03,,2025-11-27 08:00:00+01:00,2WnAT_YnWtW_uIMHoHSs4A,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,14,2025-11-21 16:30:00+01:00
2025-11-26 19:01:29+01:00,1050,FR,Planned maintenance,A03,,2025-11-27 10:00:00+01:00,PF4EN6fOVBBKfls_BDeTEw,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,1,2025-11-27 08:00:00+01:00
2025-11-27 11:21:08+01:00,0,FR,Planned maintenance,A03,,2025-11-27 11:30:00+01:00,IgEzDunHx_CrL453Po9rJA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2025-11-27 08:00:00+01:00
2025-11-27 12:05:21+01:00,0,FR,Planned maintenance,A03,,2025-11-28 17:30:00+01:00,bqGRzyp10fPS5l_5lcBngw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2025-11-27 17:30:00+01:00
2025-11-27 16:02:26+01:00,0,FR,Planned maintenance,A03,,2025-11-27 17:00:00+01:00,DnoQfA5i9PQHIt6o7h4dVA,69.8,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G6,1,MAW,PT1M,2,2025-11-26 07:00:00+01:00
2025-11-27 16:15:20+01:00,0,FR,Planned maintenance,A03,,2025-11-27 16:00:00+01:00,emcTIdzEFgLHfL1NnJvDvw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2025-11-27 07:30:00+01:00
2025-11-28 03:06:19+01:00,376,FR,Planned maintenance,A03,Cancelled,2025-11-28 05:10:00+01:00,7ZIFgjJohk5tv40KFdqkcw,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,2,2025-11-28 04:40:00+01:00
2025-11-28 13:56:12+01:00,380,FR,Planned maintenance,A03,,2025-11-17 20:59:00+01:00,zHAQ5NgxkqrhTM0IZsf47w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2025-11-17 19:45:00+01:00
2025-11-28 13:56:12+01:00,150,FR,Planned maintenance,A03,,2025-11-17 21:44:00+01:00,zHAQ5NgxkqrhTM0IZsf47w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,105,MAW,PT1M,2,2025-11-17 21:29:00+01:00
2025-11-28 13:56:12+01:00,267,FR,Planned maintenance,A03,,2025-11-17 21:29:00+01:00,zHAQ5NgxkqrhTM0IZsf47w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,75,MAW,PT1M,2,2025-11-17 20:59:00+01:00
2025-11-28 13:56:12+01:00,0,FR,Planned maintenance,A03,,2025-12-01 00:00:00+01:00,zHAQ5NgxkqrhTM0IZsf47w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,120,MAW,PT1M,2,2025-11-17 21:44:00+01:00
2025-11-29 07:48:19+01:00,1210,FR,Planned maintenance,A03,Cancelled,2025-12-01 00:00:00+01:00,wayYmhMYQfsml2CpsGxtlQ,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,4,2025-11-27 10:00:00+01:00
2025-11-29 09:03:18+01:00,690,FR,Planned maintenance,A03,,2025-11-29 14:00:00+01:00,hWLETGcprkRq-TACDxRq9A,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,8,2025-11-27 20:00:00+01:00
2025-11-30 03:59:17+01:00,0,FR,Planned maintenance,A03,,2025-11-30 03:57:00+01:00,2Q3NMDbO6LGFF16mX3fe2Q,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,11,2025-11-27 23:00:00+01:00
2025-11-30 07:28:20+01:00,804,FR,Planned maintenance,A03,,2025-11-30 12:30:00+01:00,p5i0HQFxEr76GrkH5qPOYw,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,17,2025-11-27 13:20:00+01:00
2026-01-05 17:26:19+01:00,0,FR,Planned maintenance,A03,,2026-01-05 17:25:00+01:00,EVGktTCbeohu9fmGoxZRwQ,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G1,1,MAW,PT1M,6,2025-11-25 16:00:00+01:00
2026-07-02 17:05:40+02:00,0,FR,Planned maintenance,A03,,2026-07-02 17:00:00+02:00,f25ulPvaLjaxrxNGJJMETQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,7,2025-11-24 07:00:00+01:00
2025-10-07 09:40:06+02:00,0,FR,Planned maintenance,A03,,2025-12-02 12:00:00+01:00,5T9I_D4qIO1AMzDAxajT9w,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2025-12-02 08:00:00+01:00
2025-10-07 09:47:03+02:00,0,FR,Planned maintenance,A03,,2025-12-03 10:00:00+01:00,oXHSdb2VrYejjnfts4qzuw,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2025-12-03 08:00:00+01:00
2025-10-07 09:47:03+02:00,0,FR,Planned maintenance,A03,,2025-12-03 12:00:00+01:00,M2ZbN445DpyQBsFXrw3b4A,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2025-12-03 10:00:00+01:00
2025-10-07 23:27:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-12-12 17:00:00+01:00,_rCmiV2rAJ-_t2gP8c5Ujw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2025-12-01 07:00:00+01:00
2025-10-08 05:00:26+02:00,0,FR,Planned maintenance,A03,,2025-12-09 12:00:00+01:00,VU6waDd6RjryA760AW9_Bw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-12-09 08:00:00+01:00
2025-10-08 05:04:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-12-09 17:00:00+01:00,C9jKgaehXOShHl3a9iw1sg,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2025-12-09 14:00:00+01:00
2025-10-08 05:04:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-12-09 12:00:00+01:00,D3PBqgGkitRo5BuRlSm93A,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2025-12-09 08:00:00+01:00
2025-10-08 07:41:07+02:00,0,FR,Planned maintenance,A03,,2025-12-02 15:00:00+01:00,N0EIDsQDMl2JUygo5Nv4Bg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2025-12-02 10:00:00+01:00
2025-10-08 10:09:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-12-02 17:00:00+01:00,ynNQYSru1UyAvxbxOGIKKw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,4,2025-12-02 07:30:00+01:00
2025-10-08 10:09:57+02:00,0,FR,Planned maintenance,A03,,2025-12-01 17:00:00+01:00,NjoPfM03jMOnbEjathm8OA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,4,2025-12-01 07:30:00+01:00
2025-10-08 10:09:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-12-02 17:00:00+01:00,IcPtsOo5W_cNM5M8I16DIw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,4,2025-12-02 07:30:00+01:00
2025-10-08 10:09:57+02:00,0,FR,Planned maintenance,A03,,2025-12-01 17:00:00+01:00,Vf5KyvLYeAPZmk0YWIPD0A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,4,2025-12-01 07:30:00+01:00
2025-10-08 10:23:41+02:00,0,FR,Planned maintenance,A03,,2025-11-29 10:30:00+01:00,_qgymVMjeSh30nXihdLVzg,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2025-11-29 08:00:00+01:00
2025-11-10 16:17:12+01:00,0,FR,Planned maintenance,A03,,2025-12-01 18:00:00+01:00,_i10pRnS-DXj_5R0ecdSug,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G2,1,MAW,PT1M,1,2025-12-01 14:00:00+01:00
2025-11-10 16:17:12+01:00,0,FR,Planned maintenance,A03,,2025-12-01 12:00:00+01:00,bEiEOYRCrAvrXA2rtBcD5A,35.0,Hydro Run-of-river and poundage,17W000001017791S,France,BREGNIER-CORDON,BREGNIER-CORDON G2,1,MAW,PT1M,1,2025-12-01 09:00:00+01:00
2025-11-10 16:17:12+01:00,0,FR,Planned maintenance,A03,,2025-12-01 18:00:00+01:00,-Cq4TFO4StgRmsj9Y6VLNQ,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G1,1,MAW,PT1M,1,2025-12-01 14:00:00+01:00
2025-11-10 16:17:12+01:00,0,FR,Planned maintenance,A03,,2025-12-15 00:00:00+01:00,EocCbo_pWSpfkoLriRlT5A,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2025-12-13 00:00:00+01:00
2025-11-10 16:17:12+01:00,0,FR,Planned maintenance,A03,,2025-12-08 00:00:00+01:00,rWS7JsFoMP_P3znhVajROw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2025-12-06 00:00:00+01:00
2025-11-10 16:25:35+01:00,0,FR,Planned maintenance,A03,,2025-12-09 17:00:00+01:00,T90pCLw3uLCPHtJn48xDcQ,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G1,1,MAW,PT1M,1,2025-12-09 07:30:00+01:00
2025-11-10 16:25:35+01:00,0,FR,Planned maintenance,A03,,2025-12-09 17:00:00+01:00,2EZvWOEDt8op7TQgmU8z-Q,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G3,1,MAW,PT1M,1,2025-12-09 07:30:00+01:00
2025-11-10 16:25:35+01:00,0,FR,Planned maintenance,A03,,2025-12-09 17:00:00+01:00,8QJQGUF9Q8aqjKJqOPwoWg,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G2,1,MAW,PT1M,1,2025-12-09 07:30:00+01:00
2025-11-10 16:25:35+01:00,0,FR,Planned maintenance,A03,,2025-12-09 17:00:00+01:00,dX4DI-HYxr6Fdno4N2MNjg,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G4,1,MAW,PT1M,1,2025-12-09 07:30:00+01:00
2025-11-12 10:01:29+01:00,0,FR,Planned maintenance,A03,,2025-12-02 17:00:00+01:00,7lVFgcxHW9nMjrDrGb_lnw,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,3,2025-12-01 07:00:00+01:00
2025-11-12 14:37:26+01:00,0,FR,Planned maintenance,A03,,2025-12-17 17:00:00+01:00,QGHU0XQGQp6BbMkazdVhOg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2025-12-17 07:00:00+01:00
2025-11-14 18:58:18+01:00,0,FR,Planned maintenance,A03,,2025-12-16 22:00:00+01:00,Wtoz9ivGjmKaiRrVf5HQQg,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,2,2025-12-16 05:00:00+01:00
2025-11-19 10:51:35+01:00,0,FR,Planned maintenance,A03,,2025-12-12 16:00:00+01:00,VEkF58OYpt6aoPhab58Reg,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G1,1,MAW,PT1M,1,2025-12-12 08:00:00+01:00
2025-11-19 10:51:35+01:00,0,FR,Planned maintenance,A03,,2025-12-08 16:00:00+01:00,ZoMbGy8qowhdVYvNP_H2MQ,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G2,1,MAW,PT1M,1,2025-12-08 08:00:00+01:00
