created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-11-19 10:51:37+01:00,0,FR,Planned maintenance,A03,,2025-12-12 16:00:00+01:00,l5bdbdsbB2uuqokCH1MEXQ,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G2,1,MAW,PT1M,1,2025-12-12 08:00:00+01:00
2025-11-19 10:51:37+01:00,0,FR,Planned maintenance,A03,,2025-12-08 16:00:00+01:00,UV_36jZBae5XBn6Q-MeFXQ,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G3,1,MAW,PT1M,1,2025-12-08 08:00:00+01:00
2025-11-19 10:51:40+01:00,0,FR,Planned maintenance,A03,,2025-12-08 16:00:00+01:00,YLwab3-96SsI33bBDUMTNw,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G1,1,MAW,PT1M,1,2025-12-08 08:00:00+01:00
2025-11-19 10:51:41+01:00,0,FR,Planned maintenance,A03,,2025-12-09 16:00:00+01:00,70AyNU-kKMlUvs3WYTTWag,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G2,1,MAW,PT1M,1,2025-12-09 08:00:00+01:00
2025-11-19 10:51:41+01:00,0,FR,Planned maintenance,A03,,2025-12-12 16:00:00+01:00,a2EUpUdqXTQcQM4T8XwH8Q,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G3,1,MAW,PT1M,1,2025-12-12 08:00:00+01:00
2025-11-20 14:02:23+01:00,0,FR,Planned maintenance,A03,,2025-12-09 12:00:00+01:00,c0RtQ2NKOMt0D1EReSOcAQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,1,2025-12-09 07:00:00+01:00
2025-11-24 11:06:11+01:00,0,FR,Planned maintenance,A03,,2025-11-28 17:00:00+01:00,3RfsTTZ591uW8bD7IGjBdA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2025-11-28 13:30:00+01:00
2025-11-24 13:52:26+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-12-10 17:00:00+01:00,O3M1qMA2nnEXtjgGQCy93w,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2025-12-10 13:00:00+01:00
2025-11-24 14:13:19+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-12-09 17:00:00+01:00,aCoOOkk80zio9Ei_nPfiPA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2025-12-09 14:00:00+01:00
2025-11-24 14:13:20+01:00,0,FR,Planned maintenance,A03,,2025-12-11 17:00:00+01:00,1kgs8rx6yS2uHi9M_Uw51A,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2025-12-11 13:30:00+01:00
2025-11-24 16:52:26+01:00,0,FR,Planned maintenance,A03,,2025-12-10 18:00:00+01:00,KLPEFaNdZuj3CqkHW2XRqw,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,1,2025-12-10 14:00:00+01:00
2025-11-25 08:40:56+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-12-01 00:00:00+01:00,ww1UvJKcPF49Ld-XriixUA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2025-11-29 00:00:00+01:00
2025-11-25 14:29:12+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-12-09 17:00:00+01:00,gnn9zmCUTHsET7OjX88qgw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2025-12-09 07:00:00+01:00
2025-11-25 14:29:13+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-12-10 17:00:00+01:00,m-TiSIOe-7XR_-aRgVDWFw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2025-12-10 07:00:00+01:00
2025-11-25 14:29:14+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-12-11 17:00:00+01:00,c6NteQI7y1Csm1P9VcJdgA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2025-12-11 07:00:00+01:00
2025-11-25 14:29:38+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-12-08 17:00:00+01:00,UYWBl8Dvcf-XNaHDwSU7KA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2025-12-08 07:00:00+01:00
2025-11-25 14:29:38+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-12-12 17:00:00+01:00,vJLrM5e39rGRMDVoQrG3AA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2025-12-12 07:00:00+01:00
2025-11-25 14:29:39+01:00,0,FR,Planned maintenance,A03,,2025-12-08 17:00:00+01:00,o34E8DXWoqVjqfIlgVODeA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2025-12-08 13:30:00+01:00
2025-11-25 17:45:21+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-12-16 17:00:00+01:00,6wJ5OTH9R_Pa06fDTXSbbA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,3,2025-12-16 07:30:00+01:00
2025-11-26 15:25:56+01:00,0,FR,Planned maintenance,A03,,2025-12-01 17:00:00+01:00,ZNpmpzpP2YN5g0i_cUmwwg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2025-12-01 07:00:00+01:00
2025-11-27 08:00:21+01:00,805,FR,Planned maintenance,A03,Cancelled,2025-11-28 16:30:00+01:00,FebpbEhTbSV-rHfQ_6-iqQ,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,2,2025-11-28 15:00:00+01:00
2025-11-27 08:48:20+01:00,1198,FR,Planned maintenance,A03,,2025-11-29 04:00:00+01:00,SUG_aafVYd45QzhWeTob5A,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,1,2025-11-29 03:00:00+01:00
2025-11-27 11:21:08+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-28 17:30:00+01:00,HgLmAe_6CAWB8HPgjy41dg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2025-11-28 08:00:00+01:00
2025-11-27 14:03:22+01:00,0,FR,Planned maintenance,A03,,2025-12-03 17:00:00+01:00,SAtAVZ7gggNRJ_VuGu6Ygg,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G5,1,MAW,PT1M,1,2025-12-03 07:00:00+01:00
2025-11-27 14:26:17+01:00,0,FR,Planned maintenance,A03,,2025-11-28 12:00:00+01:00,b7EJ5MKenoDSZGbwPFQucw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,4,2025-11-28 09:00:00+01:00
2025-11-27 15:53:18+01:00,0,FR,Planned maintenance,A03,,2025-12-02 12:00:00+01:00,8C0X7Ynygae5Y7Br4YU0OQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2025-12-02 10:00:00+01:00
2025-11-27 16:06:21+01:00,0,FR,Planned maintenance,A03,,2025-11-28 12:00:00+01:00,lMq8CoujcoWrjUe8-VfG1w,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G2,1,MAW,PT1M,2,2025-11-28 09:30:00+01:00
2025-11-27 16:25:22+01:00,0,FR,Planned maintenance,A03,,2025-12-03 16:30:00+01:00,QCENerrTvP1ik-e8zm_uZw,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2025-12-03 14:30:00+01:00
2025-11-28 14:47:18+01:00,0,FR,Planned maintenance,A03,,2025-12-05 18:00:00+01:00,-Q-1yyILn8LIN-eC2hW_kw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2025-12-05 07:00:00+01:00
2025-11-28 14:48:18+01:00,0,FR,Planned maintenance,A03,,2025-12-05 18:00:00+01:00,RpQzRlkLbhDUmn9qSKBjpQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,1,2025-12-05 07:00:00+01:00
2025-11-30 09:01:20+01:00,0,FR,Planned maintenance,A03,,2025-12-01 18:00:00+01:00,iVm_N3i6rkboTZOhxBxE_A,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,1,2025-11-30 09:00:00+01:00
2025-11-30 12:53:17+01:00,284,FR,Planned maintenance,A03,,2025-11-30 12:52:00+01:00,I26qoGYyuLUTsTyuy1EZHQ,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,4,2025-11-30 04:30:00+01:00
2025-11-30 14:23:56+01:00,690,FR,Planned maintenance,A03,,2025-11-30 18:00:00+01:00,1QggdGpt28XNlwN8hGMYpg,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,3,2025-11-30 00:00:00+01:00
2025-11-30 19:28:19+01:00,550,FR,Planned maintenance,A03,,2025-11-30 19:27:00+01:00,DWf5pQMbsdBDYKs1XCE7dA,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,4,2025-11-30 14:30:00+01:00
2025-11-30 22:10:17+01:00,1225,FR,Planned maintenance,A03,Cancelled,2026-01-02 21:00:00+01:00,nAJ4AzAyRby2TFp3CYU45g,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,8,2025-12-05 04:00:00+01:00
2025-12-01 08:03:18+01:00,640,FR,Planned maintenance,A03,,2025-12-03 16:00:00+01:00,-gUl6Q5DkWMcnQRnXFnCXQ,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,1,2025-12-03 15:30:00+01:00
2025-12-01 08:08:01+01:00,575,FR,Planned maintenance,A03,,2025-12-03 17:50:00+01:00,o2ZHxxrY7e11FrDHKApthg,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,1,2025-12-03 17:20:00+01:00
2025-12-01 08:37:27+01:00,0,FR,Planned maintenance,A03,,2025-12-01 16:00:00+01:00,4iBFmKwbMPDLnC3XoiS2og,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2025-12-01 09:00:00+01:00
2025-12-01 09:20:52+01:00,0,FR,Planned maintenance,A03,,2025-12-02 15:00:00+01:00,u2n-1NjlDnYbj6xk9_uWJA,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G1,1,MAW,PT1M,1,2025-12-02 14:00:00+01:00
2025-12-01 09:22:34+01:00,0,FR,Planned maintenance,A03,,2025-12-01 15:00:00+01:00,07SvIAwBCE6LRovOSjLggw,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,2,2025-12-01 14:00:00+01:00
2025-12-01 12:23:20+01:00,0,FR,Planned maintenance,A03,,2025-12-03 16:00:00+01:00,q08y-bpODDyKow-dMxZhXA,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G4,1,MAW,PT1M,1,2025-12-03 13:30:00+01:00
2025-12-01 14:44:21+01:00,0,FR,Planned maintenance,A03,,2025-12-02 14:00:00+01:00,7ByhuudeBRtlYchQJbn4kw,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2025-12-02 06:00:00+01:00
2025-12-01 14:45:18+01:00,0,FR,Planned maintenance,A03,,2025-12-02 14:00:00+01:00,Li9BVO6fw4rEekOiRk2DhA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2025-12-02 06:00:00+01:00
2025-12-01 17:25:19+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-12-02 17:00:00+01:00,ME4ti_wm0hNds4CqZiNMVw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2025-12-02 07:00:00+01:00
2025-12-01 17:25:20+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-12-03 17:00:00+01:00,AbsdHgMAnunZyTt5GfT7Qw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2025-12-03 07:00:00+01:00
2025-12-02 10:35:20+01:00,0,FR,Planned maintenance,A03,,2025-12-02 17:00:00+01:00,pQoo8K4qVC9Pk_x3Aaf8-A,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,1,2025-12-02 10:33:00+01:00
2025-12-02 15:53:18+01:00,0,FR,Planned maintenance,A03,,2025-12-02 15:50:00+01:00,-9UxXXVH2AYbfb56F45-SQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,3,2025-12-01 07:00:00+01:00
2025-12-02 18:04:19+01:00,0,FR,Planned maintenance,A03,,2025-12-03 16:45:00+01:00,MMov4bRv9cXToSAKvqv6YA,69.8,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G6,1,MAW,PT1M,5,2025-12-03 08:00:00+01:00
2025-12-03 08:05:36+01:00,100,FR,Planned maintenance,A03,,2025-12-05 20:00:00+01:00,bmsBnTl6bkneTY6zBO1DSw,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,1,2025-12-05 18:30:00+01:00
2025-12-03 08:33:18+01:00,383,FR,Planned maintenance,A03,,2025-12-05 04:00:00+01:00,S2vHpM1Qj8whCx2esvA8BQ,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,1,2025-12-05 03:30:00+01:00
2025-12-03 09:37:28+01:00,0,FR,Planned maintenance,A03,,2025-12-09 16:30:00+01:00,qC7Nh5gqDqH4Q6c3bIopfQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,1,2025-12-09 08:30:00+01:00
2025-12-03 09:37:28+01:00,0,FR,Planned maintenance,A03,,2025-12-09 16:30:00+01:00,Rk0S5aqmQzsiTPl3UDTtUg,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,1,2025-12-09 08:30:00+01:00
2025-12-03 10:28:20+01:00,900,FR,Planned maintenance,A03,,2025-12-03 14:00:00+01:00,lppmIwAV2lLvPt6T8nreYg,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2025-12-03 10:00:00+01:00
2025-12-03 10:29:18+01:00,900,FR,Planned maintenance,A03,Cancelled,2025-12-04 03:45:00+01:00,ehVBlhhn4D8wGqBrQ4JkIQ,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,3,2025-12-03 18:15:00+01:00
2025-12-03 11:33:18+01:00,0,FR,Planned maintenance,A03,,2025-12-05 12:00:00+01:00,fpfoRdsasuJgiN7icsBeeg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2025-12-05 09:00:00+01:00
2025-12-03 11:51:19+01:00,0,FR,Planned maintenance,A03,,2025-12-03 17:00:00+01:00,XMofyAqAGGBBI_S7bzIN5w,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G2,1,MAW,PT1M,1,2025-12-03 12:00:00+01:00
2025-12-03 17:47:22+01:00,0,FR,Planned maintenance,A03,,2025-12-03 14:50:00+01:00,4jQ2GBdbuAfS3uAyczvy3Q,120.0,Fossil Gas,17W0000014685871,France,COGENERATION NORMANDIE,COGENERATION NORMANDIE (AMFARD) TRAIN 14,1,MAW,PT1M,3,2025-12-01 09:00:00+01:00
2025-12-03 17:52:03+01:00,413,FR,Planned maintenance,A03,,2025-12-03 23:00:00+01:00,WFuJhWcLKxAEiYm34osanQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2025-12-03 20:00:00+01:00
2025-12-03 17:54:39+01:00,650,FR,Planned maintenance,A03,,2025-12-05 17:00:00+01:00,Mx9-vb1QpayN0K2O0KB-YA,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,1,2025-12-05 16:30:00+01:00
2025-12-03 19:42:19+01:00,1225,FR,Planned maintenance,A03,Cancelled,2026-01-02 21:00:00+01:00,FaRU6_nKDj9eao_2Hp8pjA,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,7,2025-12-03 14:00:00+01:00
2025-12-04 08:20:40+01:00,1227,FR,Planned maintenance,A03,,2025-12-05 16:30:00+01:00,mbrw3IWIymeOTfy86OISnw,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2025-12-05 15:00:00+01:00
2025-12-04 09:53:18+01:00,795,FR,Planned maintenance,A03,,2025-12-06 18:30:00+01:00,7o4raaFd4fJ9WNanacxmLw,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,1,2025-12-06 17:00:00+01:00
2025-12-04 14:14:24+01:00,0,FR,Planned maintenance,A03,,2025-12-05 17:00:00+01:00,zX8TQdkpgJv77DhkBU7BvA,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,1,2025-12-05 07:00:00+01:00
2025-12-04 14:26:09+01:00,0,FR,Planned maintenance,A03,,2025-12-05 12:00:00+01:00,NUxuPoYB9o0ixRJhFwmVrw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2025-12-05 09:00:00+01:00
2025-12-04 14:42:20+01:00,0,FR,Planned maintenance,A03,,2025-12-04 13:33:00+01:00,TRdwrqLQOra2eFu8mOF_pA,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,2,2025-12-04 10:00:00+01:00
2025-12-04 14:55:54+01:00,0,FR,Planned maintenance,A03,,2025-12-09 18:00:00+01:00,t-EfUShCkaQPS1kKtY9yFg,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G4,1,MAW,PT1M,1,2025-12-09 07:00:00+01:00
2025-12-04 15:22:21+01:00,0,FR,Planned maintenance,A03,,2025-12-04 15:17:00+01:00,sMwz3CsgfSTfShaPFS1HFA,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G4,1,MAW,PT1M,2,2025-12-04 07:00:00+01:00
2025-12-04 16:54:21+01:00,0,FR,Planned maintenance,A03,,2025-12-04 17:00:00+01:00,lKFwnRWcJjx3aNwHsLTFTA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,6,2025-12-01 07:30:00+01:00
2025-12-04 17:06:22+01:00,0,FR,Planned maintenance,A03,,2025-12-05 10:00:00+01:00,0fSjiGMWypgecggrj_Z0Mw,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,4,2025-12-04 05:00:00+01:00
2025-12-04 17:14:19+01:00,85,FR,Planned maintenance,A03,,2025-12-05 12:00:00+01:00,CCG-vp1BB1S3JzFIedZAYw,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,4,2025-12-05 10:00:00+01:00
2025-12-04 17:15:20+01:00,380,FR,Planned maintenance,A03,,2025-12-05 13:00:00+01:00,6of6D_DBtwT3R-gK5qG91Q,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,4,2025-12-05 12:00:00+01:00
2025-12-04 17:16:20+01:00,660,FR,Planned maintenance,A03,,2025-12-05 19:30:00+01:00,sdd1IfY0zDWd0e8YUob5OQ,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,2,2025-12-05 13:00:00+01:00
2025-12-04 19:10:22+01:00,400,FR,Planned maintenance,A03,,2025-12-04 21:30:00+01:00,0D7rddVQfMf8MpWLJIIfuQ,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,9,2025-11-29 14:00:00+01:00
2025-12-04 19:15:17+01:00,800,FR,Planned maintenance,A03,Cancelled,2025-12-05 00:30:00+01:00,lxYtW8AQy15EkFbQua5pqg,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,3,2025-12-04 21:30:00+01:00
2025-12-04 22:34:19+01:00,900,FR,Planned maintenance,A03,,2025-12-05 09:00:00+01:00,IRpkYPM1l7KiHrFVeeqzyw,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,2,2025-12-04 21:30:00+01:00
2025-12-04 23:05:19+01:00,565,FR,Planned maintenance,A03,,2025-12-05 23:30:00+01:00,gcQ71pALCBakkEZ9PMDjbw,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2025-12-04 22:00:00+01:00
2025-12-05 08:11:42+01:00,600,FR,Planned maintenance,A03,,2025-12-06 12:30:00+01:00,Eo-Jr6toFOPOV7N5tDAeAA,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,2,2025-12-06 07:30:00+01:00
2025-12-05 08:13:42+01:00,785,FR,Planned maintenance,A03,,2025-12-07 00:30:00+01:00,aUrzlBgBwQY5qN5MsFBFOQ,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,2,2025-12-06 23:00:00+01:00
2025-12-05 08:13:42+01:00,785,FR,Planned maintenance,A03,,2025-12-06 21:00:00+01:00,_nCIuJ-eWIb6lgWL-yAX-A,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,27,2025-11-28 16:00:00+01:00
2025-12-05 09:33:21+01:00,0,FR,Planned maintenance,A03,,2025-12-10 16:30:00+01:00,jq643Vf7LVS8fkVUL3z29A,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,1,2025-12-10 07:15:00+01:00
2025-12-05 09:33:21+01:00,0,FR,Planned maintenance,A03,,2025-12-09 17:00:00+01:00,4Uga2HXe17pm30dQG02mnw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,1,2025-12-09 07:15:00+01:00
2025-12-05 09:33:21+01:00,0,FR,Planned maintenance,A03,,2025-12-08 17:00:00+01:00,VQmXpA6zRD_JxSjOnR1beQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,1,2025-12-08 07:30:00+01:00
2025-12-05 14:45:20+01:00,0,FR,Planned maintenance,A03,,2025-12-05 14:30:00+01:00,n1PthPMsDWlU-Tq9duDysg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,5,2025-12-05 10:00:00+01:00
2025-12-05 15:26:19+01:00,420,FR,Planned maintenance,A03,,2025-12-06 02:00:00+01:00,lMOZecab_ywktUozmA4aiw,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,2,2025-12-06 01:30:00+01:00
2025-12-05 19:30:17+01:00,580,FR,Planned maintenance,A03,,2025-12-05 20:20:00+01:00,2IPvZp3Ed-Eb9RtwX2bGLg,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2025-12-05 19:15:00+01:00
2025-12-05 21:56:18+01:00,1045,FR,Planned maintenance,A03,,2025-12-06 10:00:00+01:00,mhP9vFEko9XF4RpmSlRSbA,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,3,2025-12-06 09:00:00+01:00
2025-12-06 02:04:20+01:00,420,FR,Planned maintenance,A03,,2025-12-06 03:00:00+01:00,S6s0KXaBsqjVkLk8wEdaGw,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,1,2025-12-06 02:30:00+01:00
2025-12-06 10:24:50+01:00,830,FR,Planned maintenance,A03,,2025-12-06 11:00:00+01:00,TQ6wDkZtO1o5SNyZ-lwIkQ,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,5,2025-12-05 19:30:00+01:00
2025-12-06 11:32:19+01:00,0,FR,Planned maintenance,A03,,2025-12-06 11:31:00+01:00,xievkJCZRv4cjcOBjMTkTw,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,2,2025-12-06 08:30:00+01:00
2025-12-06 12:33:18+01:00,801,FR,Planned maintenance,A03,,2025-12-06 18:00:00+01:00,Pzqa8tmS9G6Nk9xrWe6QkQ,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,3,2025-12-06 01:30:00+01:00
2025-12-06 12:44:17+01:00,1020,FR,Planned maintenance,A03,Cancelled,2025-12-09 00:00:00+01:00,OuxHW8CJF5Sh6XBBmAEYRA,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2025-12-08 16:00:00+01:00
2025-12-06 14:19:30+01:00,1135,FR,Planned maintenance,A03,,2025-12-06 16:30:00+01:00,DRBjtm7itbprPGtNSNI-kA,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,8,2025-12-06 11:00:00+01:00
2025-12-06 15:45:18+01:00,780,FR,Planned maintenance,A03,,2025-12-06 16:10:00+01:00,p07dP53SPhd4Jdcj35Xo9Q,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,3,2025-12-06 14:00:00+01:00
2025-12-06 18:24:18+01:00,830,FR,Planned maintenance,A03,,2025-12-06 18:20:00+01:00,35MJR0t43Me-lOrCtApvZg,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,3,2025-12-06 15:30:00+01:00
2025-12-06 18:52:27+01:00,260,FR,Planned maintenance,A03,Cancelled,2025-12-07 16:00:00+01:00,wWbbmHFj7QYmIujv6RRiyw,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,2,2025-12-07 14:00:00+01:00
2025-12-07 13:19:19+01:00,571,FR,Planned maintenance,A03,,2025-12-07 20:00:00+01:00,gTPJjN8FjsoXZlcDBzvKDw,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,1,2025-12-07 14:30:00+01:00
2025-12-07 14:06:18+01:00,0,FR,Planned maintenance,A03,,2025-12-07 16:00:00+01:00,W8E2quAWCiey9fk28Xa82w,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,5,2025-12-05 20:00:00+01:00
2025-12-07 16:11:19+01:00,0,FR,Planned maintenance,A03,,2025-12-08 05:00:00+01:00,CQz1C3BQUu6ZbwJxuG0mIA,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,3,2025-12-06 01:00:00+01:00
2025-12-08 08:04:00+01:00,619,FR,Planned maintenance,A03,,2025-12-10 11:00:00+01:00,TfrX5xlHPRQb22zBseOIeQ,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,1,2025-12-10 10:30:00+01:00
2025-12-08 10:05:18+01:00,0,FR,Planned maintenance,A03,,2025-12-01 17:00:00+01:00,IQRfojUG02sX0G-1a2hmtA,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G6,1,MAW,PT1M,1,2025-12-01 07:00:00+01:00
2025-12-08 11:04:19+01:00,0,FR,Planned maintenance,A03,,2025-12-08 17:00:00+01:00,Rx8gVZFmZ4cOB6xbbWgWkQ,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G4,1,MAW,PT1M,1,2025-12-08 07:00:00+01:00
2025-12-08 11:06:18+01:00,1197,FR,Planned maintenance,A03,,2025-12-08 11:04:00+01:00,5ifm3BuKDjAbni4CWifMtg,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2025-12-08 08:00:00+01:00
2025-12-08 11:11:19+01:00,0,FR,Planned maintenance,A03,,2025-12-10 18:00:00+01:00,UlpYxw9O1lpiAR7DATSSmw,123.0,Hydro Water Reservoir,17W100P100P02837,FRANCE,COMBE D'AVRIEUX,COMBE D'AVRIEUX 1,1,MAW,PT1M,1,2025-12-10 07:00:00+01:00
2025-12-08 11:12:18+01:00,0,FR,Planned maintenance,A03,,2025-12-10 18:00:00+01:00,QkKrXRN55XOvI_JEtnmGoQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2025-12-10 07:00:00+01:00
2025-12-08 11:12:19+01:00,0,FR,Planned maintenance,A03,,2025-12-10 18:00:00+01:00,BldXSiP6l9D4DlHYx1nZCQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,1,2025-12-10 07:00:00+01:00
2025-12-08 13:20:58+01:00,0,FR,Planned maintenance,A03,,2025-12-15 17:00:00+01:00,vqZYrjxBMQwXemmqoRQCNw,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,1,2025-12-15 08:00:00+01:00
2025-12-08 14:28:22+01:00,0,FR,Planned maintenance,A03,,2025-12-09 16:00:00+01:00,1oEnt8uZfCvdvLM4vgR7bQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,1,2025-12-09 14:00:00+01:00
2025-12-08 16:03:20+01:00,0,FR,Planned maintenance,A03,,2025-12-09 15:00:00+01:00,6_rcBH46O14MQxS3V8hrpA,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,1,2025-12-09 11:00:00+01:00
2025-12-08 18:04:18+01:00,0,FR,Planned maintenance,A03,,2025-12-09 16:00:00+01:00,TBjmf93PqpH9_z_nFxKkOQ,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,3,2025-12-07 01:00:00+01:00
2025-12-09 07:54:19+01:00,400,FR,Planned maintenance,A03,,2025-12-11 16:00:00+01:00,CN8CavBHENnTdFom3wS0Iw,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2025-12-11 15:30:00+01:00
2025-12-09 10:44:19+01:00,0,FR,Planned maintenance,A03,,2025-12-09 10:30:00+01:00,kTDjqb8jL5RuXFGg8lygcw,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2025-12-09 09:00:00+01:00
2025-12-09 10:44:19+01:00,0,FR,Planned maintenance,A03,,2025-12-09 10:30:00+01:00,6tV6twcdgVMQ-udgwaLJDw,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2025-12-09 09:00:00+01:00
2025-12-09 11:05:24+01:00,0,FR,Planned maintenance,A03,,2025-12-10 15:30:00+01:00,hE0Ps1pwr6GBgO9skZKUaw,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,2,2025-12-10 09:30:00+01:00
2025-12-09 11:05:26+01:00,0,FR,Planned maintenance,A03,,2025-12-10 15:30:00+01:00,YL42xakT55w2wg8zQlItTQ,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,2,2025-12-10 09:30:00+01:00
2025-12-09 11:35:18+01:00,0,FR,Planned maintenance,A03,,2025-12-09 11:30:00+01:00,dEKTbG0Ols1EMb9IKgkyBQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,3,2025-12-09 10:00:00+01:00
2025-12-09 11:35:20+01:00,0,FR,Planned maintenance,A03,,2025-12-09 11:30:00+01:00,klbKzruS9PmAB5utDySt2w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2025-12-09 10:00:00+01:00
2025-12-09 11:35:21+01:00,0,FR,Planned maintenance,A03,,2025-12-09 11:30:00+01:00,J8Cvuce1FdDgzIuOUR__Cw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,3,2025-12-09 10:00:00+01:00
2025-12-09 11:36:21+01:00,0,FR,Planned maintenance,A03,,2025-12-09 11:30:00+01:00,KUmmHfCYOXp239OAj8LSlg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2025-12-09 08:00:00+01:00
2025-12-09 15:16:21+01:00,0,FR,Planned maintenance,A03,,2025-12-09 17:00:00+01:00,NpfdJbnLqfJCgcRe82pM-A,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,1,2025-12-09 16:00:00+01:00
2025-12-09 16:13:18+01:00,0,FR,Planned maintenance,A03,,2025-12-09 16:00:00+01:00,ca5d7Kf-RlMahDpq6j8rhg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2025-12-09 13:30:00+01:00
2025-12-10 08:03:19+01:00,400,FR,Planned maintenance,A03,,2025-12-12 16:00:00+01:00,u6PNpJw6Hf29Te2c-TchKQ,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,1,2025-12-12 15:30:00+01:00
2025-12-10 08:19:25+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-12-12 17:30:00+01:00,seNfEk38YSb9kw2X6QsWrQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,3,2025-12-12 10:00:00+01:00
2025-12-10 09:51:19+01:00,0,FR,Planned maintenance,A03,,2025-12-15 17:00:00+01:00,za8SCBtcsaMKzKhJGesIeQ,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,1,2025-12-15 08:00:00+01:00
2025-12-10 10:48:19+01:00,0,FR,Planned maintenance,A03,,2025-12-10 10:45:00+01:00,QGKIeI1u_83pvHS3wpH-XA,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,3,2025-12-10 08:00:00+01:00
2025-12-10 14:00:18+01:00,0,FR,Planned maintenance,A03,,2025-12-16 12:00:00+01:00,DYdCgQ3iJA3mTSx6gXRRgg,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G6,1,MAW,PT1M,1,2025-12-16 09:00:00+01:00
2025-12-10 15:16:19+01:00,0,FR,Planned maintenance,A03,,2025-12-19 16:00:00+01:00,-kUs8XTBlN1rWXoLiWkzIw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G6,1,MAW,PT1M,1,2025-12-15 06:00:00+01:00
2025-12-10 15:16:20+01:00,0,FR,Planned maintenance,A03,,2025-12-19 16:00:00+01:00,AwEHvuBbpR5RYXTuth5yeQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,1,2025-12-15 06:00:00+01:00
2025-12-10 16:39:17+01:00,0,FR,Planned maintenance,A03,,2025-12-10 16:38:00+01:00,64FAhiVoLb7L17l38ZL-_w,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,2,2025-12-06 00:00:00+01:00
2025-12-11 05:40:17+01:00,1420,FR,Planned maintenance,A03,Cancelled,2025-12-12 09:00:00+01:00,3LavTN1Esvaz0gkEWA8kvg,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,4,2025-12-11 11:00:00+01:00
2025-12-11 11:25:50+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-12-13 02:30:00+01:00,YP6I4JQ0w1TSmwiBkNV7Xg,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,3,2025-12-13 02:00:00+01:00
2025-12-11 14:29:18+01:00,0,FR,Planned maintenance,A03,,2025-12-11 14:30:00+01:00,B9i8AQiH9yXgJ429aprFdA,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2025-12-11 10:30:00+01:00
2025-12-11 16:25:23+01:00,0,FR,Planned maintenance,A03,,2025-12-11 15:00:00+01:00,RK3ebpOT9EOggMyZJVXR7A,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,5,2025-12-11 08:00:00+01:00
2025-12-11 16:30:45+01:00,0,FR,Planned maintenance,A03,,2025-12-15 17:00:00+01:00,NnElYJ3IdxcpU21FKADxDA,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,1,2025-12-15 08:00:00+01:00
2025-12-11 16:36:48+01:00,0,FR,Planned maintenance,A03,,2025-12-16 15:30:00+01:00,xhbTmEjue-DP5lvSpS5j2w,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,1,2025-12-16 09:30:00+01:00
2025-12-11 16:36:49+01:00,0,FR,Planned maintenance,A03,,2025-12-16 15:30:00+01:00,0YniuRET0FRZYcWQgHm4ag,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,1,2025-12-16 09:30:00+01:00
2025-12-12 01:33:20+01:00,450,FR,Planned maintenance,A03,,2025-12-12 03:30:00+01:00,0LMiEzahaRSdvkN_W1sQxQ,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,2,2025-12-12 03:00:00+01:00
2025-12-12 07:52:30+01:00,1190,FR,Planned maintenance,A03,,2025-12-14 08:00:00+01:00,zvqSyy20AwIsgn_fX7HNeQ,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,1,2025-12-14 07:00:00+01:00
2025-12-12 09:54:18+01:00,1227,FR,Planned maintenance,A03,Cancelled,2025-12-13 17:00:00+01:00,2jaDLlW1q1B9sZEGk0G26w,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2025-12-13 15:00:00+01:00
2025-12-12 09:58:20+01:00,785,FR,Planned maintenance,A03,Cancelled,2025-12-13 10:00:00+01:00,caT8S9GS-bQav6M_u0Vb1Q,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,2,2025-12-13 08:30:00+01:00
2025-12-12 10:42:18+01:00,1210,FR,Planned maintenance,A03,,2025-12-12 11:30:00+01:00,UowknLaFh29pdnUMOcDMGg,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,15,2025-12-06 16:30:00+01:00
2025-12-12 10:50:18+01:00,1210,FR,Planned maintenance,A03,Cancelled,2025-12-15 00:00:00+01:00,-YyqkWdT4xNW3qzVrs2GaQ,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,2,2025-12-14 20:00:00+01:00
2025-12-12 15:01:20+01:00,0,FR,Planned maintenance,A03,,2025-12-12 15:00:00+01:00,-pTKgn3qqDvIK-Fn3kmfHw,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,3,2025-12-12 13:30:00+01:00
2025-12-12 16:31:18+01:00,0,FR,Planned maintenance,A03,,2025-12-15 16:30:00+01:00,vC6vUm_bABNsncTN2etOwA,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G6,1,MAW,PT1M,2,2025-12-15 10:00:00+01:00
2025-12-12 22:07:29+01:00,1150,FR,Planned maintenance,A03,,2025-12-13 04:00:00+01:00,6pPDU5J2g4KK6Nvpqlr30w,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2025-12-13 03:00:00+01:00
2025-12-12 23:42:18+01:00,1140,FR,Planned maintenance,A03,Cancelled,2025-12-13 03:00:00+01:00,ju0Pg_UwZ7TvJf5E9L0pNg,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2025-12-13 02:00:00+01:00
2025-12-12 23:45:18+01:00,0,FR,Planned maintenance,A03,,2025-12-13 02:30:00+01:00,BxWFGxqLosXx2R3FEzAc6w,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,2,2025-12-13 02:00:00+01:00
2025-12-13 04:18:49+01:00,798,FR,Planned maintenance,A03,Cancelled,2025-12-13 17:00:00+01:00,g97ylXOYIyj34Tzdl4Kmfg,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,2,2025-12-13 15:30:00+01:00
2025-12-13 04:19:18+01:00,785,FR,Planned maintenance,A03,Cancelled,2025-12-13 10:00:00+01:00,QgedgJmVD_epLVXaaasRtw,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,2,2025-12-13 08:30:00+01:00
2025-12-13 07:19:03+01:00,1127,FR,Planned maintenance,A03,Cancelled,2025-12-14 04:30:00+01:00,jDp4vC0sjq7amjQe6d9FXA,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2025-12-14 01:00:00+01:00
2025-12-13 07:41:57+01:00,1420,FR,Planned maintenance,A03,,2025-12-13 08:30:00+01:00,13D66_ITCE6pA8V1Zq4m5A,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,8,2025-12-12 11:30:00+01:00
2025-12-13 07:43:17+01:00,1545,FR,Planned maintenance,A03,,2025-12-14 10:00:00+01:00,fWkxUXkCH3RtceGEnxpe-Q,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,7,2025-12-13 08:30:00+01:00
2025-12-13 07:44:18+01:00,1590,FR,Planned maintenance,A03,,2025-12-14 17:00:00+01:00,3Sr1ebCPXGXZZ6eGtCT1CQ,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,4,2025-12-14 10:00:00+01:00
2025-12-13 10:18:19+01:00,1229,FR,Planned maintenance,A03,Cancelled,2025-12-14 09:30:00+01:00,3d6z-Sz0dZXm8_2VvUVcgw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2025-12-14 08:00:00+01:00
2025-12-13 13:16:19+01:00,1170,FR,Planned maintenance,A03,,2025-12-13 18:00:00+01:00,pPZ2S6S7rZvm1eQ-DP-_3w,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2025-12-13 11:24:00+01:00
2025-12-13 23:30:19+01:00,10,FR,Planned maintenance,A03,,2025-12-13 23:29:00+01:00,y11MNHqZJ_lOlWK0ktnsyw,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,2,2025-12-13 23:14:00+01:00
2025-12-15 00:45:18+01:00,0,FR,Planned maintenance,A03,,2025-12-15 07:45:00+01:00,9I3mKblhvX00KM_R-j0N_g,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,1,2025-12-15 00:45:00+01:00
2025-12-15 09:35:21+01:00,0,FR,Planned maintenance,A03,,2025-12-16 18:00:00+01:00,hb956GFoScjyA-zeUAUVnw,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G2,1,MAW,PT1M,1,2025-12-16 15:00:00+01:00
2025-12-15 10:52:34+01:00,0,FR,Planned maintenance,A03,,2025-12-16 00:00:00+01:00,us_l91g7Xyo1a8yQBaTd6g,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2025-12-15 00:00:00+01:00
2025-12-15 10:59:18+01:00,0,FR,Planned maintenance,A03,,2025-12-16 18:00:00+01:00,_CbYsxAqVd9ixfzuLp6u9A,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,4,2025-12-16 07:00:00+01:00
2025-12-15 12:35:19+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-12-19 10:00:00+01:00,YsqEvm_htFme5-FYcY8Lug,120.0,Fossil Gas,17W0000014685871,France,COGENERATION NORMANDIE,COGENERATION NORMANDIE (AMFARD) TRAIN 14,1,MAW,PT1M,2,2025-12-15 23:00:00+01:00
2025-12-15 14:52:29+01:00,0,FR,Planned maintenance,A03,,2025-12-15 14:50:00+01:00,aPWUv3CUbNDI4qS5iGJ0ww,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2025-12-15 08:00:00+01:00
2025-12-16 07:33:18+01:00,630,FR,Planned maintenance,A03,,2025-12-17 04:00:00+01:00,AFa9-yR3imfmlBXfcE4b1A,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,1,2025-12-17 03:30:00+01:00
2025-12-16 15:07:27+01:00,0,FR,Planned maintenance,A03,,2025-12-16 15:00:00+01:00,zYhS4bYWtU1KfLpK6bZnBA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2025-12-16 13:30:00+01:00
2025-12-16 15:12:18+01:00,1230,FR,Planned maintenance,A03,,2025-12-16 23:30:00+01:00,RpLKoQW0Vzo8n3_zquk25g,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2025-12-16 22:00:00+01:00
2025-12-16 15:36:18+01:00,0,FR,Planned maintenance,A03,,2025-12-16 13:30:00+01:00,fs2EuMUb9Npzp_wLnGNglA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2025-12-16 08:00:00+01:00
2025-12-16 15:38:20+01:00,0,FR,Planned maintenance,A03,,2025-12-16 13:30:00+01:00,Xdw12uNN9GpblyJ4Dst77g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2025-12-16 08:00:00+01:00
2025-12-17 07:20:19+01:00,0,FR,Planned maintenance,A03,,2025-12-17 08:30:00+01:00,GBe7n4gVRfQfxH-feAbA9g,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,2,2025-12-14 18:00:00+01:00
2025-12-17 14:30:18+01:00,0,FR,Planned maintenance,A03,,2025-12-17 14:20:00+01:00,z1v1S1gyN6kZ4j09gShY-Q,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2025-12-17 07:00:00+01:00
2025-12-19 09:39:30+01:00,0,FR,Planned maintenance,A03,,2025-12-18 23:30:00+01:00,wWUCKl-GVpDY_DXrnrNS2g,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,16,2025-12-10 00:00:00+01:00
2025-12-21 07:33:19+01:00,1235,FR,Planned maintenance,A03,,2025-12-23 09:30:00+01:00,q5wfz2dRvLQNcf0ZuyjnaQ,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,7,2025-12-14 17:00:00+01:00
2025-12-21 11:41:17+01:00,1125,FR,Planned maintenance,A03,,2026-01-02 21:00:00+01:00,4BDXoNizUTArKOmBwfbaIw,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,3,2025-12-03 23:04:00+01:00
2025-12-24 09:30:39+01:00,1180,FR,Planned maintenance,A03,,2025-12-25 00:00:00+01:00,IrWTcNcKfPrVQoYT30HObw,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,3,2025-12-15 16:19:00+01:00
2026-05-11 16:28:25+02:00,0,FR,Planned maintenance,A03,,2026-05-11 16:25:00+02:00,IjS95eK6ZanXjoUAs7b-hA,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G2,1,MAW,PT1M,6,2025-12-12 07:00:00+01:00
